# DART Virtual Position Summary — 2026-08-27 (Downstream Copy)

**Source**: `reports/daily/dart-position/2026-08-27.md`
**Filed**: 2026-08-26 07:30 CT | **Flowday**: Thursday 2026-08-27 (WDPEAK HE07-22)
**Advisory-only mode**: ACTIVE | **Spread convention**: spread = DA − RT; positive => INC; negative => DEC
**Model**: v3 no-SB (Smartbidder UNAVAILABLE Day 32)

---

## Decision: FLAT — 0 MW, 0/24 active hours

No structural trigger fires under v3 no-SB model for 2026-08-27.

**Primary reasons:**
1. NL trough HE10 = 41,232 MW NORMAL tier — duck-floor DEC threshold miss 7,416 MW; market-analyst "$-10 to +$10" is NOT an explicit negative call
2. cond1 FAIL — NL ramp +14,330 MW vs 20,000 MW threshold (miss 5,670 MW)
3. Secondary trigger double-FAIL — NL HE20 67,860 MW < 70,000 MW gate; cap-out 8,552 MW > 7,000 MW gate
4. All congestion NEGLIGIBLE — no nodal basis advantage
5. Smartbidder Day 32 — P(win) estimates structurally ~43-50% across all candidate hours, below 55% minimum

---

## Active Positions

*None.*

---

## Skipped / Blocked Hours

| Hours | Reason |
|---|---|
| HE01-07 | FLAT — GR_WEST max 4,353 MW (SCI 0.145 VERY LOW); W2N NEGLIGIBLE <1%; no INC signal; OFFPEAK / early WDPEAK |
| HE08-09 | FLAT — Solar ramp; NL 46,999-56,060 MW; no trigger |
| HE10-11 | FLAT — NL 41,232-41,522 MW NORMAL; duck-floor DEC threshold miss 7,416 MW; market-analyst DA estimate too wide ($-10 to +$10); RT spike veto (GR_WEST 1,527 MW) |
| HE12-15 | FLAT — RT spike veto (GR_WEST 1,258-3,733 MW trough zone); no trigger |
| HE16-18 | FLAT — Shoulder-to-peak; NL 51,395-54,383 MW; no directional signal |
| HE19 | FLAT — Solar cliff onset; NL 60,094 MW; no trigger; P uncertain |
| HE20-21 | FLAT — cond1 FAIL; secondary double-FAIL; cap-out 8,552 MW bilateral risk; P(DEC win) ~43% < 55% threshold |
| HE22-24 | FLAT — NL declining; wind recovering; OFFPEAK from HE23; no trigger |

---

## Key Inputs Used

| Input | Value | Source |
|---|---|---|
| NL HE10 trough | 41,232 MW (NORMAL) | Yes Energy BidClose 2026-08-26 |
| NL ramp HE18→HE21 | +14,330 MW | Yes Energy BidClose |
| NL HE20 | 67,860 MW | Yes Energy BidClose |
| GR_WEST HE01 (overnight max) | 4,353 MW (SCI 0.145) | Yes Energy BidClose |
| GR_WEST HE12 (daytime trough) | 1,258 MW | Yes Energy BidClose |
| Cap-out HE14 (daily max) | 8,967 MW | Yes Energy BidClose |
| Cap-out HE20-21 (evening) | 8,552 MW | Yes Energy BidClose |
| DA price HE10 estimate | -$10 to +$10/MWh (directional; no Smartbidder) | market-analyst 2026-08-27.md |
| DA price HE20-21 estimate | $60-130/MWh (directional) | market-analyst 2026-08-27.md |
| All constraint P(binding) | NEGLIGIBLE < 3% | congestion-analyst 2026-08-27.md |
| Smartbidder P(DA>RT) | UNAVAILABLE — Day 32 | — |

---

## Expected P&L

| Metric | Value |
|---|---|
| E[P50 gross symmetric] | $0 |
| E[P50 asymmetric] | $0 |
| Confidence-weighted | $0 |
| Max loss | $0 |
| Max upside | $0 |

---

*dart-virtual-trader | 2026-08-26 07:30 CT | ADVISORY ONLY | Full report: `reports/daily/dart-position/2026-08-27.md`*
