# DART Virtual Forecast — D+1 (2026-07-31) [Downstream Copy]

**Source**: `reports/daily/dart-virtual/2026-07-31.md`
**Filed**: 2026-07-30 07:30 CT
**Flowday**: Thursday 2026-07-31 (WDPEAK HE07-22) — 폭염 4일차
**Status**: ADVISORY ONLY
**Data regime**: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED (day 5+) | Enverus=ABSENT | AG2=ABSENT
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).

---

## Active Positions (Downstream Summary)

| HE | CT Start | Direction | MW | DA est $ | RT est $ | Spread est $ | P(win) % | E[P50] $ | Confidence |
|---|---|---|---:|---:|---:|---:|---:|---:|---|
| **09** | 08:00 | **Short DA / Long RT (INC)** | **12** | ~18 | ~8 | +10 | 59% | +21.6 | MEDIUM |
| **10** | 09:00 | **Short DA / Long RT (INC)** | **20** | ~8 | ~−2 | +10 | 63% | +52.0 | HIGH |
| **11** | 10:00 | **Short DA / Long RT (INC)** | **15** | ~12 | ~3 | +9 | 60% | +27.0 | HIGH (border) |
| 01-08 | 00:00-07:00 | SKIP | 0 | — | — | — | ~52% | — | — |
| 12 | 11:00 | SKIP (NEGLIGIBLE tier) | 0 | — | — | — | ~54% | — | — |
| 13-21 | 12:00-20:00 | SKIP (RT spike VETO) | 0 | — | — | — | — | — | VETO |
| 22-24 | 21:00-23:00 | SKIP (block / floor fail) | 0 | — | — | — | ~53-55% | — | — |

**Total active notional**: 47 MW
**Gross E[P50]**: +$100.6
**Confidence-weighted E[P50] (×0.80)**: +$80.5

---

## Key Structural Signals for Downstream Agents

| Signal | HE | Direction | Conviction | bess-optimizer relevance | crr-trader relevance |
|---|---|---|---|---|---|
| SEVERE duck curve NL 23,784 MW | HE10 | INC (DA>RT) | HIGH | Charge priority HE09-11 (RT near-zero/negative) | HB_SOUTH vs HB_NORTH basis −$1 to −$3/MWh |
| MODERATE duck curve NL 28,786 MW | HE09 | INC (DA>RT) | MEDIUM | Charge window opening | HB_SOUTH vs HB_NORTH spillover |
| RT spike veto — GR_WEST trough | HE13-21 | No DART position | — | Discharge priority HE19-21 (RT spike risk) | — |
| SOUTH_HOUSTON_IMPORT 35-52% binding | HE19-22 | DEC structural (P too low to enter) | MEDIUM | RT spike window; maintain discharge availability | HB_HOUSTON vs HB_NORTH +$1.5-3.5/MWh uncond. |
| Solar Cliff HE19→HE20 (-12,627 MW solar) | HE19-20 | N/A for DART | — | Highest-value discharge window | — |

---

## DART Veto Map (for bess-optimizer coordination)

```
HE:  01  02  03  04  05  06  07  08 [09] [10] [11]  12  13  14  15  16  17  18  19  20  21  22  23  24
     --  --  --  --  --  --  --  -- [IN] [IN] [IN]  --  VT  VT  VT  VT  VT  VT  VT  VT  VT  BK  --  --

IN = INC (Short DA/Long RT)  VT = RT spike veto (GR_WEST<5,500 AND load>80k)  BK = block rule  -- = skip
```

---

## Caveats for Downstream Consumers

1. **Smartbidder DEGRADED**: All P(win) values are fundamental-model estimates; Smartbidder P(DA>RT) CSV unavailable since 7/26. Treat P values as directional guidance (±5 ppt uncertainty).
2. **DA/RT price estimates**: Fundamental estimates only; uncertainty ±$5/MWh DA, ±$8/MWh RT. Do not use as precise bid/offer anchors without independent price validation.
3. **Evening window (HE19-22)**: DART virtual has NO position. This does NOT imply the evening is not a high-value dispatch window — it is (HE19-21 = bess-optimizer peak discharge window). The absence of DART position reflects P(win) uncertainty in DEGRADED mode, not market signal weakness.
4. **Advisory-only mode**: These positions are not submitted to ERCOT. dart_virtual_revenue = $0 is the normal expected state.
5. **crr-trader coordination needed**: HB_SOUTH vs HB_NORTH at HE09-11 (SEVERE duck curve basis) is the highest-conviction basis signal today. dart-virtual-trader does not enter basis positions unilaterally.

---

*Downstream copy — full methodology in `reports/daily/dart-virtual/2026-07-31.md`*
*dart-virtual-trader | 2026-07-30 07:30 CT | ADVISORY ONLY | Spread = DA − RT*
