# DART Virtual Forecast — 2026-08-20 (Downstream Copy)

**Source**: `reports/daily/dart/2026-08-20.md`
**Filed**: 2026-08-19 07:30 CT
**Flowday**: 2026-08-20 (WDPEAK)
**Advisory-only mode**: ACTIVE
**Spread convention**: spread = DA − RT. Positive => INC. Negative => DEC.

> **No Smartbidder P(DA>RT) — qualitative structural view only.**

---

## Position Summary

| HE | Decision | Direction | Hub | MW | DA bid $ | P(win) | Signal basis |
|---:|---|---|---|---:|---:|---|---|
| 01-06 | BLOCK | — | — | 0 | — | n/a | W2N MEDIUM 20-30%; overnight; direction unresolved |
| 07-19 | SKIP | — | — | 0 | — | ~50-52% | No structural signal; MILD duck curve HE10-12 (NL 33,232 MW); DEC cond1 FAIL |
| **20** | **ENTER DEC** | **Long DA / Short RT** | **LZ_HOUSTON** | **15** | **$95** | **57%** | Solar cliff 4,987 MW; NL 70,555 MW; SOUTH_HOUSTON MEDIUM 22-35%; scarcity |
| **21** | **ENTER DEC** | **Long DA / Short RT** | **LZ_HOUSTON** | **12** | **$80** | **55%** | NL peak 71,749 MW; solar 112 MW; SOUTH_HOUSTON window; cap-out 6,965 MW |
| 22-24 | SKIP | — | — | 0 | — | ~50-53% | Load declining; wind recovering; P < 55% |

**Total notional**: 27 MW DEC at LZ_HOUSTON
**E[P50 gross sym]**: +$45 (advisory; uncalibrated evening DEC tier; wide uncertainty)
**E[P50 confidence-weighted]** (×0.80 no-SB): +$36

---

## Key Structural Signals Used

| Signal | Source | Value | Impact |
|---|---|---|---|
| NL trough HE10 | YES_ENERGY | 33,232 MW (MILD tier) | No INC or DEC duck floor signal; SKIP HE10-12 |
| NL ramp HE18→HE21 | YES_ENERGY | +18,327 MW | DEC cond1 FAIL (< 20,000 MW); no system DEC at HB_NORTH |
| SOUTH_HOUSTON_IMPORT | congestion-analyst | MEDIUM 22-35% HE19-22 | Node-level DEC at LZ_HOUSTON HE20-21 entered |
| WEST_TO_NORTH_345 | congestion-analyst | MEDIUM 20-30% HE01-06 | Overnight BLOCK applied HE01-06 |
| Solar exit HE19→HE20 | YES_ENERGY | −13,724 MW (1h) | Primary scarcity driver for DEC at HE20 |
| Cap-out HE20-21 | YES_ENERGY | 6,965 MW | Amplifies scarcity risk; no new outages confirmed |
| Smartbidder P(DA>RT) | UNAVAILABLE | — | No quantitative input; structural view only |

---

## Node Rationale

**LZ_HOUSTON selected** (vs HB_NORTH or HB_BUSAVG):
- SOUTH_HOUSTON_IMPORT MEDIUM 22-35% → HB_HOUSTON trades rich vs HB_NORTH in RT when binding
- RT_HOUSTON elevated by both system scarcity AND local basis premium
- DEC at LZ_HOUSTON benefits from both channels
- System DEC at HB_NORTH not entered: cond1 FAIL; no independent node signal for HB_NORTH

**HB_WEST**: Not traded. Overnight BLOCK applies. W2N MEDIUM → HB_WEST direction uncertain (Stage 0 PTDF unconfirmed).

---

## Risks (Condensed)

1. SOUTH_HOUSTON non-binding (65-78% base probability) removes LZ_HOUSTON basis advantage
2. DEC cond1 FAIL (miss by 1,673 MW) means scarcity is not structurally guaranteed
3. No Smartbidder confirmation; ±10 ppt uncertainty band on P(win) estimates
4. DA over-pricing (market prices scarcity in DA before RT materialization) is the primary DEC loss scenario
5. Cap-out changes (7 GW offline; intraday forced trips would strengthen; returns would weaken)

---

*Canonical report: `reports/daily/dart/2026-08-20.md`*
*dart-virtual-trader | Advisory-only | 2026-08-19 07:30 CT*
