# DART Virtual Forecast — 2026-08-22 (Downstream Copy)

**Source**: `reports/daily/dart-virtual/2026-08-22.md`
**Filed**: 2026-08-21 07:30 CT
**Flowday**: 2026-08-22 (Saturday WEPEAK HE07-22)
**Advisory-only mode**: ACTIVE
**Spread convention**: spread = DA − RT. Positive => INC. Negative => DEC.

> **No Smartbidder P(DA>RT) — Day 27 DEGRADED. Qualitative structural view from YE BidClose + AG2 + Enverus.**

---

## Position Summary

| HE | Decision | Direction | Hub | MW | DA bid $ | P(win) | Signal basis |
|---:|---|---|---|---:|---:|---|---|
| 01-03 | BLOCK | — | — | 0 | — | n/a | W2N LOW-MEDIUM 12-20%; GR_WEST SCI 0.352-0.361; upper 20% meets block threshold |
| 04-09 | SKIP | — | — | 0 | — | ~50% | VERY LOW W2N; NL NORMAL (37,320-46,733 MW); no INC/DEC signal |
| 10-11 | SKIP | — | — | 0 | — | ~47-49% | NL MILD 32,947-35,277 MW; INC not triggered; duck-floor DEC: P ~47% after Sat-5ppt+SB-DEG-3ppt → SKIP; market-analyst calls negative DA but model gap (see note) |
| 12-18 | SKIP | — | — | 0 | — | ~50% | Load building; solar plateau; GR_WEST 1,250-2,272 MW (RT spike veto zone HE12-16) |
| 19-21 | DEC SKIP | — | — | 0 | — | ~38-40% | DEC v5 cond1 FAIL (+13,819 MW; miss 6,181 MW); SOUTH_HOUSTON LOW 8-12% (below MEDIUM); P < 55% |
| 22-24 | SKIP | — | — | 0 | — | ~50% | Load declining; wind recovering; OFFPEAK |

**Total notional**: 0 MW — FLAT
**Expected advisory P&L**: $0

---

## Key Structural Signals

| Signal | Source | Value | DART Impact |
|---|---|---|---|
| NL trough HE10 | YES_ENERGY | 32,947 MW (MILD) | INC NOT triggered; duck-floor DEC NOT triggered (MILD; MODERATE lower required) |
| NL ramp HE18→HE21 | YES_ENERGY | +13,819 MW | DEC v5 cond1 FAIL (miss 6,181 MW); system DEC SKIP |
| SOUTH_HOUSTON_IMPORT | congestion-analyst | LOW 8-12% HE19-21 | Node-level LZ_HOUSTON DEC NOT triggered (below MEDIUM 22-35%) |
| WEST_TO_NORTH_345 | congestion-analyst | LOW-MEDIUM 12-20% HE01-03 | W2N BLOCK applied HE01-03 (upper 20% meets block threshold) |
| GR_WEST daytime trough | YES_ENERGY | 1,250 MW HE13 (SCI 0.042) | RT spike veto TRIGGERED (< 5,500 MW); HE12-16 INC veto (no INC candidates anyway) |
| Duck curve spread | YES_ENERGY | 39,398 MW (August series max) | Context only — extreme structural spread but triggers not met |
| Solar cliff HE19→HE20 | YES_ENERGY | -12,559 MW | Context only — primary scarcity driver; DEC not entered due to cond1 FAIL |
| NL peak HE20 | YES_ENERGY | 72,345 MW (August series max) | Context only — absolute level not a direct DEC trigger in current model |
| Smartbidder P(DA>RT) | UNAVAILABLE | — | Missing; ±8-12 ppt uncertainty on all P estimates |

---

## Critical Model Gaps (for downstream agents)

1. **Saturday duck-floor DA sign**: Market-analyst calls negative DA at HE10-11 (MILD NL 32,947 MW) based on Saturday lower thermal commitment. Model was calibrated on weekday data. Finding 21 (Aug 15 Saturday, EXTREME barely 21,643 MW → positive DA) is the prior. If Aug 22 HE10 DA settles negative, this establishes the first Saturday-MILD duck-floor DEC calibration point.

2. **Absolute NL level vs ramp**: HE20 NL = 72,345 MW (August maximum). The DEC model uses the HE18→HE21 RAMP (13,819 MW) not the absolute level. If RT spikes at HE20 due to scarcity (not specifically SOUTH_HOUSTON congestion), the current model cannot capture this. A potential model extension: add a secondary DEC trigger at absolute NL > 70,000 MW when cap-out < 7,000 MW, independent of ramp.

3. **SOUTH_HOUSTON LOW proximity**: P = 8-12% is LOW but closer to MEDIUM (22-35%) than previous NEGLIGIBLE days (<3%). The Saturday calibration uncertainty is ±5 ppt per congestion-analyst. If actual Aug 22 HE20-21 sees SOUTH_HOUSTON binding, update model to lower the MEDIUM trigger to 18-20% for high-cap-out scenarios.

---

## Risks (Condensed)

1. HE10-11 duck floor: If DA settles negative on Saturday MILD NL, model missed a DEC opportunity
2. HE20 absolute NL max: Scarcity tail risk not captured by current cond1 ramp mechanism
3. SOUTH_HOUSTON at 10% base: Low but non-negligible; 1-in-10 chance of binding creates LZ_HOUSTON premium
4. Smartbidder MSAL renewal at Day 27 — P(win) estimates carry ±8-12 ppt structural uncertainty

---

*dart-virtual-trader | Filed 2026-08-21 07:30 CT | Flowday 2026-08-22 (Saturday WEPEAK)*
*Advisory-only mode ACTIVE | Model v3 no-SB Day 27 | Spread = DA − RT*
*Primary report: `reports/daily/dart-virtual/2026-08-22.md`*
