## DART Virtual Position Forecast — 2026-09-05 [DOWNSTREAM COPY]

> **[DEGRADED — ZERO REAL-TIME DATA SOURCES]** Yes Energy HTTP 429 (rate throttle); Smartbidder MSAL expired (Day 41+); Enverus no Sep 5 vintage; AG2 no Sep 5 vintage; Hub-pair LMP absent (~107th cycle). All estimates are Sep 4 Enverus/AG2 extrapolation + Saturday seasonal pattern + Sep 2026 series. DEGRADED discount: -5 ppt applied to all P(win). Do NOT use quantitative estimates as primary basis. Directional signals only, with explicit uncertainty caveat.

**Filed**: 2026-09-04 07:30 CT
**Flowday**: Saturday 2026-09-05 | WEPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Day type**: Saturday WEPEAK — Heat wave Day 16
**Model**: v3 no-SB FULLY-DEGRADED
**Advisory-only**: ACTIVE

**Authoritative copy**: `reports/daily/dart/2026-09-05.md`

---

## Position Summary

**FLAT — 0 MW across all 24 hours**

| Metric | Value |
|---|---|
| Active positions | 0 / 24 hours |
| Total notional | 0 MW |
| Net direction | Flat (no bias) |
| E[P50 advisory P&L] | $0 |
| Decision basis | All triggers sub-threshold or structurally absent after DEGRADED discount |

---

## Structural Signal Windows (Not Traded)

| Window | HE Range | Structural Signal | Direction if Traded | P(win) adj | Status |
|---|---|---|---|---|---|
| Duck curve | HE10-12 | NL trough est. 30,000-34,000 MW; DA est. $0 to -$15/MWh; market-analyst: DA-RT positive (INC direction) | Short DA / Long RT (INC) | ~49-52% | SKIP — P below 55% threshold; zero data to verify |
| Evening slight | HE19-20 | DA-RT slightly positive base (INC); NL est. 52,000-57,000 MW | Short DA / Long RT (INC) | ~46-48% | SKIP — P well below 55%; Scarcity Cliff DEC trigger fails (NL < 60k) |
| W2N overnight | HE01-03 | GR_WEST est. 11,275-12,100 MW; SCI est. 0.376-0.403; P(binding) 10-18% | BLOCKED | n/a | SKIP — hub-pair LMP absent 107th cycle |
| W2N late-night | HE23-24 | GR_WEST est. 10,450-11,825 MW; borderline 11k gate; P(binding) 8-16% | BLOCKED | n/a | SKIP — hub-pair LMP absent; GR_WEST gate borderline |

---

## Hourly Position Quick-Reference

| HE | Decision | Direction | MW |
|---:|---|---|---:|
| 01 | SKIP | — | 0 |
| 02 | SKIP | — | 0 |
| 03 | SKIP | — | 0 |
| 04 | SKIP | — | 0 |
| 05 | SKIP | — | 0 |
| 06 | SKIP | — | 0 |
| 07 | SKIP | — | 0 |
| 08 | SKIP | — | 0 |
| 09 | SKIP | — | 0 |
| 10 | SKIP (WATCHLIST) | INC structural if data confirmed | 0 |
| 11 | SKIP (WATCHLIST) | INC structural if data confirmed | 0 |
| 12 | SKIP | — | 0 |
| 13 | SKIP | — | 0 |
| 14 | SKIP | — | 0 |
| 15 | SKIP | — | 0 |
| 16 | SKIP | — | 0 |
| 17 | SKIP | — | 0 |
| 18 | SKIP | — | 0 |
| 19 | SKIP | — | 0 |
| 20 | SKIP | — | 0 |
| 21 | SKIP | — | 0 |
| 22 | SKIP | — | 0 |
| 23 | SKIP (WATCHLIST) | W2N INC if hub-pair LMP confirmed | 0 |
| 24 | SKIP (WATCHLIST) | W2N INC if hub-pair LMP confirmed | 0 |

---

## Key Structural Context for Downstream Use

- Saturday load discount (-8 to -12% vs Friday WDPEAK) is the dominant driver suppressing all trigger thresholds
- Duck curve at HE10-12 is the primary Saturday-specific structural signal (deepest NL trough of Sep 2026 series)
- Evening window (HE19-20) is materially less stressed than WDPEAK equivalent; Scarcity Cliff DEC requires NL >= 60,000 MW (Saturday falls short by est. 3-8 GW)
- No hub-pair LMP for 107 consecutive cycles → W2N basis plays remain permanently blocked
- Spread sign: DA − RT. Positive = DA expensive = INC (Short DA/Long RT) wins. Negative = RT expensive = DEC (Long DA/Short RT) wins.

---

*Downstream copy filed by dart-virtual-trader | 2026-09-04 07:30 CT*
*Advisory-only mode ACTIVE — all positions are advisory, not submitted to ERCOT*
*FULLY DEGRADED cycle: zero real-time sources | -5 ppt DEGRADED discount applied*
