# ERCOT D+1 (2026-05-23) Market Briefing

**Produced**: 2026-05-22 | **Data vintage**: PRODUCTION (Yes Energy BidClose ~12:07 UTC, Smartbidder 06:57 CDT, Enverus ~06:41-06:50 CDT, AG2 06:40 CDT)
**Spread convention**: DA − RT > 0 = DA expensive = short DA / long RT signal

---

## Headline

봄철 중간 부하 수준에 약세 주간 풍력 + 오후 태양광 충분 → DA $28대 박스, 저가 구간 HE09-HE11($22/MWh); HE20-HE22 일몰 후 넷로드 급등 (+12GW ramp, HE17→HE21) 및 Non-Spin $13.8 예상으로 저장 방전 최적 창구는 HE20-HE21 집중.

---

## Demand & Supply

- **Load (Yes Energy BidClose)**: ERCOT 24h 평균 53,013 MW. 일중 최저 HE05 44,547 MW, 피크 HE17 60,707 MW (최고시), HE16 60,344 MW (차순위). 전형적인 봄 부하 패턴으로 에어컨 수요 제한적이나, 낮 시간대 산업·상업 수요가 정오 이후 지속 상승.
- **Net Load (Yes Energy BidClose)**: 24h 평균 35,606 MW. 태양광 피크 구간(HE12-HE14) 28,730~29,268 MW 저점. 일몰 후 ramp 가파름: HE17 34,340 → HE20 41,776 → HE21 46,468 MW (+12,128 MW in 4h). HE21-HE22가 일간 넷로드 최고점.
- **Solar (Yes Energy COPHSL)**: 피크 HE14 20,066 MW, HE13 20,020 MW. 일출 HE07(127 MW) → 정오대 빠른 상승, HE20 이후 급락(HE21 351 MW, HE22 0 MW). Enverus STPF는 피크 HE13-HE14 24,195-24,287 MW로 Yes Energy 대비 +4,200 MW 상방 — 태양광 예측 불확실성 구간.
- **Wind (Yes Energy COPHSL)**: ERCOT 24h 평균 8,201 MW. 심야 HE01 12,819 MW → 낮 시간대 약세 HE14 5,251 MW (일중 최저). GR_WEST STWPF 평균 4,991 MW (24h), HE14 2,905 MW로 최약. GR_COASTAL HE16-HE17 소폭 반등(1,471 MW), GR_SOUTH 및 GR_NORTH 종일 약세. AG2 Windcast는 ERCOT 집계 HE01 15,917 MW → HE13 5,807 MW → HE23 10,745 MW로 Yes Energy보다 심야·저녁 풍력 다소 강하게 봄.
- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: 평균 14,878 MW, 최대 HE08-HE10 15,154 MW. 약 14-15GW 수준의 발전 capacity 탈락이 지속 중.

---

## Price View

- **DA Energy (Smartbidder)**: 24h 평균 ~$28.4/MWh. 저점: HE10 $22.04, HE09 $22.25 (태양광 + 풍력 겹침으로 midday 저가). 고점: HE20 $44.41, HE21 $40.00, HE22 $34.24. 온피크(HE07-HE22) 평균 ~$30/MWh.
- **RT Energy (Smartbidder LMP5)**: 24h 평균 ~$27.8/MWh. HE20 $36.52, HE21 $35.54로 DA보다 낮음 (DA>RT 구조). 그러나 HE09는 RT $21.18 < DA $22.25으로 일부 역전.
- **DA-RT Spread**: 저녁 피크(HE19-HE22) P(DA>RT) 63.9%-66.0% — DA가 RT보다 비쌀 가능성 우세. Short DA / Long RT signal 유효. 심야(HE01-HE05) P(DA<RT) 62-65%로 DA cheap 구간.
- **DA Ancillary (Smartbidder Forecasted)**: Non-Spin HE20 $12.52, HE21 $13.79, HE22 $13.41 — 저녁 넷로드 피크 구간에서 급등. ECRS HE21 $4.53, HE22 $4.62. RRS HE20-HE22 $2.2-$3.1. RegDown HE14-HE17 $1.37-$1.75 (태양광 증가 구간 상대적 강세). HE07 이전 모든 AS 가격 $1.5/MWh 미만.

---

## Key Drivers

- **일몰 후 급격한 넷로드 ramp**: HE17→HE21 4시간에 12,128 MW 상승. GR_WEST 풍력이 낮 시간 약세(HE14 2,905 MW) 상태에서 회복이 더디면 ramp 구간 RT spike 리스크 확대.
- **대규모 Thermal Outage 지속**: 14-15 GW 수준의 capacity 탈락. 봄철임에도 reserve margin 압박 요인. HE20-HE21 Non-Spin $13.8은 이 구조를 반영.
- **태양광 Midday 억제 효과**: 정오 ERCOT 넷로드 28,730 MW까지 하락 → 가스터빈 dispatch 최소화 → HE09-HE11 DA $22대 저가. 태양광 과잉 공급 시 RT negative price는 제한적으로 보이나, Enverus가 Yes Energy 대비 +4.2GW 상방으로 보고 있어 실제 실현 시 HE12-HE13 RT 하방 리스크.
- **봄 날씨 (AG2 Dallas KDFW)**: 5/23 기온 68-81F, 전일 대비 소폭 낮음(최고 79.7F, 정규 대비 -0.9F). 습도 60-84%, 구름 54-84%로 태양광 출력 불확실성. 5월 말 기온임에도 에어컨 집중 부하는 아직 본격화 전 — 저녁 수요 하방 요인.

---

## AG2, Enverus vs Yes Energy 예측치 비교

| 항목 | Yes Energy BidClose | Enverus | AG2 (WSI) | Gap 해석 |
|---|---|---|---|---|
| ERCOT Load 24h avg | 53,013 MW | ~55,600 MW | (별도 확인 필요) | Enverus +2,587 MW 상방. 봄 기온 고려 시 Yes Energy가 보수적일 가능성. |
| Solar Peak (HE13-HE14) | 20,020-20,066 MW | 24,195-24,287 MW | N/A | Enverus +4.2GW 상방 — 구름 커버 불확실성. 실현 시 넷로드 하방. |
| Wind 24h avg (ERCOT) | 8,201 MW | ~7,600 MW | ~9,200 MW (avg HE01-HE24 from AG2 Aggregate) | AG2 상방, Enverus 하방, Yes Energy 중간. 야간 풍력 강도에 불확실성. |
| Net Load Peak (HE21) | 46,468 MW | 49,593 MW | N/A | Enverus가 넷로드 +3,125 MW 상방 — Enverus 실현 시 HE20-HE21 가격 상방 압력 강화. |

시사점: Enverus가 부하 및 넷로드 모두 상방으로 보는 반면 Yes Energy BidClose가 보수적. 에너지 가격 상방 시나리오는 Enverus 쪽 근거. 태양광 peak 차이(+4.2GW)는 HE12-HE14 RT 양방향 리스크 생성.

---

## Risks / Watch

- **GR_WEST 풍력 daytime 약세 지속 가능성**: HE14 2,905 MW STWPF — 실제 dispatch가 더 낮을 경우 넷로드 상방, HE16-HE19 가격 상방 리스크.
- **Thermal outage 변동**: 현재 15,154 MW(HE08-10) 탈락. 추가 unplanned outage 발생 시 저녁 reserve 타이트.
- **Enverus vs Yes Energy Solar 갭(+4.2GW)**: 구름량 예보가 가변적. 태양광 실현 낮을 경우 넷로드 상방 + HE14-HE16 가격 상방; 높을 경우 midday RT negative 리스크.
- **RT spike 집중 구간**: HE20-HE22. P(DA>RT) 61-66%. DA short 포지션에 주의, BESS 방전 최적 창구.
- **AS 기회**: Non-Spin DA $12-14/MWh (HE20-HE22) — congestion-analyst의 evening constraint binding 분석과 교차 확인 권장.

---

*Data source: PRODUCTION. Smartbidder DA ancillary "Forecasted" columns; RT Ancillary 실제값 미공개(DAM 미결제). Enverus Net Load는 별도 계산 베이스(wind+solar 조합) 기준.*
