# ERCOT D+1 (2026-05-31) Market View — Downstream Copy

**Source**: market-analyst | **Generated**: 2026-05-30 ~07:30 CT
**Consumers**: bess-optimizer, dart-virtual-trader
**Full briefing**: `reports/daily/market-briefing/2026-05-31.md`
**Data status**: PRODUCTION — Yes Energy + Enverus + Smartbidder + AG2

---

## Quick-Reference Numbers (D+1 = 2026-05-31, Sunday, Memorial Day Weekend)

### Load
| Source | 24h Avg | Peak (HE) | Peak MW |
|---|---|---|---|
| Yes Energy WZ_ERCOT BIDCLOSE | 63,283 MW | HE18 | 78,072 MW |
| Enverus | 63,593 MW | HE18 | 77,551 MW |
| AG2 WSI (half-hour midpoints) | 62,926 MW | HE17-18 mid | 77,651 MW |

### Net Load (Yes Energy)
- 24h avg: **34,510 MW**
- Min: **15,519 MW at HE10** (solar peak, thermal floor)
- Peak: **54,868 MW at HE21** (solar-exit ramp apex)
- Ramp: HE18 38,311 MW → HE21 54,868 MW = **+16,558 MW in 3 hours**

### Solar
- Yes Energy SOLAR_COPHSL_BIDCLOSE avg: **12,959 MW**, peak HE13 = **30,257 MW**
- Enverus solar avg: 12,635 MW, peak HE13 = 30,727 MW
- Zero generation HE01-07 and HE22-24

### Wind
| Source | 24h Avg | Daytime Trough | Overnight Peak |
|---|---|---|---|
| Yes Energy ERCOT WIND_COPHSL | 14,179 MW | HE14 = 6,505 MW | HE01 = 22,088 MW |
| Yes Energy GR_WEST STWPF | 9,648 MW | HE14-15 ~4,537 MW | HE01 = 15,260 MW |
| Enverus | 14,536 MW | +357 MW vs YE | — |
| AG2 WSI Windcast | 14,822 MW | +643 MW vs YE | — |

### Outage
- TOTAL_RESOURCE_CAP_OUT avg: **15,421 MW**, HE10-11 peak = 16,208 MW, HE24 min = 11,703 MW

---

## Price Signals (Smartbidder, run 2026-05-30 06:56 CT)

### DA Energy
- 24h avg: **$25.33/MWh**
- Peak: HE21 = **$45.13/MWh** (corrected for overestimation bias: ~$38-41), HE20 = $40.25/MWh (~$34-36 adj.)
- Bottom: HE10 = **$11.84/MWh**, HE09 = $12.79/MWh

### RT Energy (LMP5 Forecast)
- 24h avg: **$23.58/MWh**
- HE21 RT = $35.87, HE20 RT = $31.94

### DA-RT Spread (positive = DA expensive = short DA / long RT)
| HE | DA | RT | Spread |
|---|---|---|---|
| HE09 | $12.79 | $10.99 | +$1.80 |
| HE10 | $11.84 | $11.30 | +$0.54 |
| HE20 | $40.25 | $31.94 | **+$8.31** |
| HE21 | $45.13 | $35.87 | **+$9.26** |
| HE22 | $36.03 | $29.60 | +$6.43 |
| HE24 | $24.64 | $25.79 | −$1.16 (RT > DA) |

### DA-RT Directional Probability
| HE | P(DA>RT) | P(DA<RT) | Signal |
|---|---|---|---|
| HE02-05 | — | 60-64% | Mild overnight RT premium |
| HE20 | **68.7%** | 47.9% | Short-DA |
| HE21 | **71.4%** | 50.2% | Short-DA (strongest) |
| HE22 | **68.9%** | 51.1% | Short-DA |

### DA AS Forecast (Smartbidder Forecasted, representative hours)
| HE | Non-Spin | RRS | ECRS | RegUp | RegDown |
|---|---|---|---|---|---|
| HE01 (overnight) | $1.44 | $0.12 | $0.27 | $0.15 | $0.50 |
| HE09-10 (midday trough) | $0.86-1.77 | $0.40-0.41 | $0.70-0.94 | $0.39-0.61 | $0.69-1.08 |
| HE18 (pre-ramp) | $0.53 | $0.16 | $0.29 | $1.37 | **$5.12** |
| HE20 | $4.49 | $1.01 | $0.64 | $3.91 | $1.18 |
| **HE21 (peak AS)** | **$26.10** | **$13.68** | **$5.11** | **$16.31** | $0.65 |
| HE22 | $17.66 | $8.69 | **$13.48** | $10.24 | $1.57 |
| HE23 | $17.88 | $7.56 | $11.81 | $7.30 | $1.70 |

---

## Market View Summary for Downstream Agents

**BESS Optimizer input**:
- Charge window: HE08-10 (DA $12-16, high solar, low AS; peak solar suppression deepens into HE10)
- Discharge energy window: HE20-22 (DA $36-45, positive spread +$6-9, P(DA>RT) 69-71%)
- AS capture window: **HE21-23** — Non-Spin + RegUp + RRS all double-digit; highest combined AS value of the day
- Secondary AS signal: HE17-18 RegDown elevated ($1.37-5.12/MWh) — solar step-down ramp period
- Outage caution: ~14,639-16,208 MW offline; reserve headroom limited HE19-22

**DART Virtual Trader input**:
- Short-DA signal: HE20-22 strongest (P(DA>RT) 69-71%, spread +$6-9)
- Long-RT signal (mild): HE02-05 overnight (P(DA<RT) 60-64%, spread slightly negative) — low conviction
- Contrarian risk: AG2 wind upside (+643 MW vs YE) could dampen HE21 spike. Enverus net-load tightness (+1,627 MW vs YE) argues for spike continuation. Two sources in tension.
- Smartbidder peak bias: DA peak typically overestimates by $10-15 — factor into position sizing

**Key risk to both agents**: Unplanned thermal outage HE19-22 could push RT above DA, flipping the short-DA signal. Watch ERCOT capacity monitor through 10:00 CT DAM cut.
