# ERCOT D+1 (2026-06-08, Monday) Market Briefing

**작성**: 2026-06-07 07:30 CT | **데이터 상태**: REAL (fetch_market_data.py 완료, 2026-06-07 12:08 UTC)

---

## Headline

월요일 텍사스 초여름 더위 복귀. DFW 낮 최고 91-92°F로 부하 77.4GW 예상. 태양광이 낮 시간 net load를 18.4GW까지 눌러 DA 가격을 $14-15 수준으로 억제하나, 해 떨어진 후 HE19-21 구간에서 net load가 18→47GW로 급등하는 강한 저녁 ramp가 발생하며 DA $31-35/MWh 피크 예상. P(DA>RT)가 HE20-22 구간에서 0.66-0.68로 높아 저녁 DA가 RT 대비 고가(DA expensive) 가능성 우위. AS는 Non-Spin / RRS / ECRS 모두 HE21-22에 집중.

---

## Demand & Supply

- **Load (Yes Energy bidclose)**: 24h 평균 64,765 MW. 피크 HE17 77,446 MW, HE18 77,322 MW. Off-peak 최저 HE4-5 약 51,516 MW. Enverus load FC는 65,665 MW로 Yes Energy 대비 +900 MW 상방.
- **Net Load (Yes Energy bidclose)**: 24h 평균 28,833 MW. 태양광 최대 발전 구간인 HE10-11에 최저 18,359-18,404 MW까지 내려간 후 HE21에 46,583 MW 피크 도달. HE19→HE21 ramp: 31,489 → 46,583 MW (+15,094 MW, 2시간). Enverus net load FC는 24h 평균 33,267 MW로 Yes Energy 대비 4,434 MW 높음 — Enverus는 풍력을 적게 보는 데 기인.
- **Solar**: Yes Energy COPHSL 24h 평균 11,233 MW. HE14 피크 27,480 MW. Enverus STPF 평균 11,237 MW로 Yes Energy와 거의 일치. HE7 213 MW에서 시작해 HE14 정점 이후 HE20에는 8,853 MW로 급격히 감소.
- **Wind**: Yes Energy COPHSL 24h 평균 22,595 MW. 야간 강세(HE1 26,630 MW), 오후 약세(HE15 19,155 MW). GR_WEST STWPF 24h 평균 14,652 MW로 주도적 기여, GR_COASTAL은 저녁 시간대(HE17-18) 소폭 강세. AG2 WindCast Primary 평균 21,170 MW — Yes Energy 대비 1,425 MW 하방 view. Enverus wind STPF도 21,697 MW로 Yes Energy 대비 898 MW 낮아 두 외부 소스가 일관되게 풍력 하방 view를 제시.
- **Outage (Yes Energy)**: TOTAL_RESOURCE_CAP_OUT 평균 14,655 MW, HE11-12 최고 15,368 MW. 월요일 기준 planned outage가 낮 시간에 집중되는 전형적 패턴.

---

## Price View

**DA Energy (Smartbidder Forecast, DA run 06:56 CT)**

| 시간대 | HE | DA Forecast ($) | RT(5min) Forecast ($) | DA-RT spread |
|--------|-----|-----------------|----------------------|--------------|
| Off-peak 최저 | HE3 | 19.4 | 18.6 | +0.8 |
| Off-peak 최저 | HE9 | 14.4 | 14.0 | +0.4 |
| Solar 눌림 | HE11 | 14.9 | 15.6 | -0.7 |
| Solar 눌림 | HE12 | 15.8 | 16.8 | -1.0 |
| 저녁 ramp | HE19 | 31.2 | 25.1 | +6.1 |
| 저녁 피크 | HE20 | **34.9** | 29.4 | **+5.5** |
| 저녁 피크 | HE21 | 30.9 | 27.9 | +3.0 |

- **24h DA 평균**: 약 $22.1/MWh
- **On-peak (HE7-22) 평균**: 약 $21.8/MWh
- **Off-peak (HE23-HE6) 평균**: 약 $21.2/MWh
- **Top 2 시간**: HE20 ($34.9), HE19 ($31.2)
- **Bottom 2 시간**: HE9 ($14.4), HE10 ($15.0)
- **Solar 눌림 구간(HE8-HE16)**: $14.4-$20.1 — 태양광 피크와 정확히 오버랩. 이 구간 DA-RT spread는 소폭 negative (RT가 DA보다 약간 비쌈), 즉 DA cheap 구간.

**P(DA>RT) — Smartbidder DA-RT Forecast**

- HE7-HE17 낮 시간: P(DA>RT) 0.61-0.64 → DA expensive 경향 우세
- HE20-HE22 저녁: P(DA>RT) 0.66-0.68 → 저녁 DA가 RT 대비 비쌀 가능성 뚜렷
- HE0-HE6 야간: P(DA<RT) 0.62-0.65 > P(DA>RT) 0.50-0.57 → 야간은 DA cheap 구간

**AS (Smartbidder DA Forecasted Price)**

| 상품 | 최고 시간대 | 최고 예측가 | 24h 평균 |
|------|------------|------------|---------|
| Non-Spin | HE21 | ~$8.7 | ~$2.4 |
| RRS | HE22 | ~$1.4 | ~$0.4 |
| ECRS | HE22 | ~$1.9 | ~$0.5 |
| RegDown | HE15-17 | ~$1.9 | ~$1.2 |
| RegUp | HE19 | ~$1.4 | ~$0.8 |

- Non-Spin이 HE20-HE22 저녁 구간에서 $5-9 수준으로 급등 예상 — 저녁 ramp 시 공급 타이트니스 반영.
- RT Ancillary 데이터는 D+1 미결제 상태로 비어있음 (정상).

---

## Key Drivers

- **초여름 부하 복귀 (월요일)**: DFW 낮 최고 91-92°F. 금/토/일 대비 월요일 산업·상업 수요 회복. 야간도 77-79°F로 높아 냉방 부하가 24시간 유지되는 구조 — 야간 off-peak 가격이 예년보다 높은 수준에서 지지.
- **Solar-driven 낮 가격 압박**: 태양광이 HE8-HE16에 13-27GW 공급하며 net load를 18-25GW 수준으로 눌러 DA 가격 $14-20 구간 형성. 이 구간 RegDown 수요 증가(태양광 출력 조절 필요) — RegDown DA 예측가 $1.3-1.9.
- **저녁 ramp 리스크 (HE19-HE21)**: 태양광 급감 + 냉방 부하 유지로 net load가 2시간 내 +15GW 상승. 이 구간 dispatchable 자원 입찰 경쟁 → DA $31-35 예상. Non-Spin AS 수요도 동시에 증가.
- **풍력 견조**: 야간 GR_WEST 풍력 17-18GW로 강하나 오후에 12GW 수준으로 감소. Enverus와 AG2가 Yes Energy 대비 약 900-1,400 MW 낮게 보는 점은 net load 상방 risk 요인.
- **Outage 규모**: 낮 시간 15,368 MW의 planned outage. 6월 초 통상 수준이나, 예상 밖 강제정지 발생 시 reserve margin 빠르게 타이트해질 수 있음.

---

## 소스별 예측 비교 (Load / Net Load / Wind)

| 지표 | Yes Energy (bidclose) | Enverus (prior_day) | AG2 WindCast | 갭 및 시사점 |
|------|----------------------|-------------------|--------------|------------|
| Load 24h avg | 64,765 MW | 65,665 MW | N/A | Enverus +900 MW 상방. 실제 부하가 Enverus 쪽이면 net load 추가 상승 |
| Net Load 24h avg | 28,833 MW | 33,267 MW | N/A | 4,434 MW 갭. Enverus는 풍력을 적게 잡아 net load 높게 산출 |
| Wind 24h avg | 22,595 MW | 21,697 MW | 21,170 MW | Enverus -898 MW, AG2 -1,425 MW. 두 외부소스 일관된 하방 view. 풍력이 하방이면 저녁 가격 상방 risk |
| Solar 24h avg | 11,233 MW | 11,237 MW | N/A | 두 소스 거의 동일. 태양광 예측은 수렴 |

- 풍력에서 세 소스 간 최대 1,425 MW 갭이 있음. AG2/Enverus가 맞다면 저녁 net load가 Yes Energy 기준보다 높아 HE20-HE21 가격은 $34-38 수준으로 상향 가능.
- Enverus load가 맞다면 HE17 peak load는 77.4GW를 소폭 초과할 수 있음.

---

## BESS 운영 시사점 (bess-optimizer input)

- **충전 최적 구간 (낮 태양광 눌림 저가 시간)**: HE9-HE11, DA $14.4-14.9/MWh. 태양광 과잉 공급으로 RT도 유사 수준. 이 구간 충전이 에너지 아비트라지의 핵심.
- **방전 최적 구간 (저녁 net load 피크)**: HE19-HE21, DA $31-35/MWh. 특히 HE20에서 DA 34.9로 peak. HE19 기준 solar가 19,287 MW에서 HE20 8,853 MW로 급감하는 시점 방전 준비 권장.
- **AS 기회**: Non-Spin은 HE21-HE22 예측가 $5-9로 높음. RRS/ECRS는 저녁 시간에 각각 $1.2-1.9 수준. DA AS 입찰 시 HE19-HE22 구간 Non-Spin 집중 고려.
- **P(DA>RT) signal**: HE20-HE22 구간 P(DA>RT) = 0.66-0.68로 저녁 DA가 RT보다 비쌀 확률 높음. DA 방전 입찰이 RT 방전보다 유리할 수 있으나 spike 시 RT 방전 기회도 병존.
- **RegDown 기회**: 낮 태양광 구간(HE9-HE15) RegDown DA 예측가 $1.3-1.9. 충전 중 RegDown 동시 입찰 검토 (load side RegDown).
- **야간 아비트라지**: HE1-HE6 DA $19-23, P(DA<RT) 0.62-0.65로 야간 DA가 RT보다 저렴할 확률 우세. 야간 충전 후 저녁 방전의 에너지 스프레드: 약 $14-20/MWh.

---

## Risks / Watch

- **풍력 하방 실현 리스크**: AG2/Enverus가 일관되게 Yes Energy 대비 1,000-1,400 MW 낮은 풍력 view. 실제 풍력이 하방이면 저녁 net load 추가 타이트닝 → RT spike 가능성 HE20-HE21에서 상승.
- **Non-Spin 저녁 spike**: AS 예측에서 Non-Spin이 HE21에 $8.7로 급등. 이는 ORDC scarcity price의 전조일 수 있음. Outage가 예상보다 증가하면 $9 이상 가능.
- **Outage 변동**: 낮 시간 planned outage 15,368 MW. 강제 outage 추가 시 reserve margin 2-3GW 수준으로 하락 가능. 특히 HE11-12 outage 피크 이후 오후 빠른 복귀 여부 모니터링.
- **태양광 예측 불확실성**: 두 소스가 일치하나 6월 특유의 오후 대류성 구름(DFW 오후 흐림 30% 예보) 발생 시 태양광 급감 → 낮 가격 상방 surprise 가능.
- **월요일 산업 수요 복귀**: 금-일 대비 월요일 상업/산업 부하 복귀폭이 예측 오차를 키울 수 있음. 특히 DFW-Houston 코리더의 대규모 data center 부하가 실제로 얼마나 복귀하는지가 HE17-18 peak 결정.

---

*데이터 출처: Yes Energy (REAL, fetch 2026-06-07 12:08 UTC), Smartbidder (REAL, DA run 06:56 CT), Enverus Mosaic (REAL, published 06:41-06:48 CT), AG2 WSI WindCast Primary (REAL, init 06:40 CT). RT Ancillary 실적은 D+1 미결제로 공란.*
