# ERCOT D+1 (2026-06-11) Market Briefing

**Generated:** 2026-06-10 (07:30 CT daily cycle)
**Data Sources:** REAL — Yes Energy BidClose (fetched 2026-06-10T12:07Z), Enverus Mosaic STPF (fetched 2026-06-10T11:41-47 CT), Smartbidder DA Energy + AS Forecasts (fetched 2026-06-10T06:57 CT). AG2 files present in raw/ but not parsed in this run (weather/windcast/load CSVs available at shared/data/raw/ag2/). RT Ancillary actual prices not yet available (D+1 pre-market).

---

## Headline

Thursday June 11 shapes up as a high-load, solar-heavy, moderate-wind day with a sharp post-sunset net-load ramp driving prices higher in HE19-HE22; DA energy forecast is surprisingly soft ($16-$25 during daylight, $31-$33 evening) given 79-80 GW peak load, reflecting ~25 GW of solar suppressing thermal margin mid-day. Evening hours (HE19-HE22) carry the highest AS price forecasts of the day and the clearest RT upside skew — the primary value window for BESS discharge.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose):** 24h mean 68,630 MW; peak HE17 79,868 MW / HE18 79,839 MW; trough HE05 56,437 MW. Load is substantially above minimum by 07:00 CT and stays elevated through 22:00 CT — typical June weekday profile.
- **Load (Enverus STPF):** 24h mean 68,877 MW, +247 MW vs Yes Energy. Peak HE18 80,508 MW vs Yes Energy HE17 79,868 MW — Enverus places the peak one hour later and ~640 MW higher. Both sources agree on the 79-80 GW band for HE16-HE18.
- **Net Load (Yes Energy BidClose):** 24h mean 33,473 MW; daytime trough HE10 20,075 MW / HE11 20,691 MW driven by ~22 GW solar; post-sunset peak HE21 53,670 MW. The solar bowl creates a ~13,500 MW swing in thermal net load between 10:00 CT and 21:00 CT.
- **Net Load (Enverus):** 24h mean 36,161 MW, +2,688 MW vs Yes Energy — Enverus forecasts less renewable penetration on net, implying tighter thermal stack utilization across the day. The gap is widest 09:00-13:00 CT (solar hours) and narrows post-sunset.
- **Outage (TOTAL_RESOURCE_CAP_OUT):** Mean 11,255 MW, range 10,740-11,649 MW. Outage load is higher in the early overnight hours (HE01-HE06: 11,649 MW) and steps down modestly to 10,740 MW by HE21-HE22, suggesting some units returning to service during peak hours. No extreme outage event flagged.

---

## Renewable Generation

- **Solar (Yes Energy COPHSL):** Rises sharply from zero at HE06 to 239 MW, peaks HE14 25,684 MW / HE15 25,487 MW, back to zero by HE22. Mean solar 10,643 MW over 24h. Clear-sky June day expected with near-maximum solar output.
- **Solar (Enverus STPF):** Peak HE14 28,744 MW — +3,060 MW vs Yes Energy BidClose. This is a meaningful divergence; Enverus is likely capturing additional capacity additions not yet reflected in Yes Energy's BidClose vintage, or a different sky-cover assumption. If Enverus is correct, daytime net load is ~3 GW looser than Yes Energy implies.
- **Wind (ERCOT COPHSL):** 24h mean 21,690 MW; highest HE01 26,210 MW, declining through peak-load hours to HE14 19,947 MW then recovering slightly to HE18-HE19. GR_WEST dominant (mean 14,135 MW, peak HE03 17,568 MW); GR_NORTH steady at 1,733-2,508 MW; GR_COASTAL building through afternoon (HE18 3,077 MW); GR_SOUTH modest (mean 2,064 MW).
- **Wind (Enverus STPF):** 24h mean 21,647 MW — closely aligned with Yes Energy (+/-0.2%), lending confidence to the wind forecast. Both agree on the overnight-high / daytime-low pattern characteristic of West Texas wind.

---

## Price View (Smartbidder DA Energy Forecast, ERCOT Hub)

- **24h average:** $24.45/MWh (off-peak $22.3/MWh HE01-HE06 and HE24; on-peak $25.2/MWh HE07-HE22)
- **Daytime trough (solar suppression):** HE11 $16.79 / HE10 $17.27 / HE09 $17.27 — prices fall to the $16-$18 range as solar flood reaches maximum penetration (~22 GW net load)
- **Evening ramp (top 4 hours):** HE21 $32.76 / HE23 $32.18 / HE20 $31.59 / HE22 $31.10 — $13-16 premium over daytime lows as solar exits and net load surges from 20,075 MW to 53,670 MW
- **Morning shoulder:** HE01-HE07 range $20.95-$24.06, anchored by high overnight wind suppressing gas prices
- **AS Forecast (Smartbidder, per-hour representative):** Non-Spin elevates sharply post-sunset — HE21 $11.19/MW, HE22-HE23 $11.62/MW. ECRS $1.73/MW (HE21) rising to $2.43/MW (HE23). RRS $0.98/MW (HE20-HE21) jumping to $2.29/MW (HE23). RegDown remains subdued ($0.44-$1.96/MW). Peak AS value concentrated HE21-HE24.

---

## DA/RT Spread View (Smartbidder P(DA<RT))

- **Overnight (HE01-HE07):** P(DA<RT) = 0.63-0.64, P(DA>RT) = 0.43-0.50 — consistent RT upside skew, reflecting risk of overnight demand or wind surprises
- **Daytime (HE08-HE15):** P(DA<RT) moderates to 0.50-0.62; HE15 P(DA>RT)=0.58 briefly exceeds P(DA<RT)=0.50 — the one window where DA is expected to be somewhat expensive relative to RT, likely reflecting solar uncertainty
- **Evening ramp (HE16-HE20):** Mixed — both probabilities near 0.52-0.58, implying a balanced market with slight RT upside skew during the net-load ramp window
- **Late evening (HE21-HE24):** P(DA<RT) rises back to 0.60-0.62 as scarcity risk grows post-sunset — spread = DA - RT expected negative (RT > DA) in these hours
- **Summary view:** RT is expected to exceed DA in most hours, particularly overnight and post-sunset. DA is not a clear premium market on June 11 — cautious DA bidding is warranted for energy-only positions.

---

## Forecast Source Divergence (Yes Energy vs Enverus)

| Metric | Yes Energy BidClose | Enverus STPF | Delta | Implication |
|---|---|---|---|---|
| Load 24h mean | 68,630 MW | 68,877 MW | +247 MW | Negligible; sources converge on load |
| Load peak | 79,868 MW (HE17) | 80,508 MW (HE18) | +640 MW, 1h later | Enverus slightly more bullish on peak; worth watching for thermal stress |
| Net Load 24h mean | 33,473 MW | 36,161 MW | +2,688 MW | Enverus sees ~8% less renewable penetration on net — prices could be higher if Enverus is right |
| Solar peak | 25,684 MW (HE14) | 28,744 MW (HE14) | +3,060 MW | Enverus significantly more bullish on solar; if correct, mid-day prices could dip further |
| Wind 24h mean | 21,690 MW | 21,647 MW | -43 MW | Highly consistent — wind forecast is robust |

The most material divergence is net load driven by the solar gap. If Enverus solar (+3 GW) materializes, daytime prices may print even softer than Smartbidder's $16-$18 forecast, but the post-sunset ramp would be comparable or steeper given the deeper mid-day bowl. The Yes Energy load vs Enverus load gap (+247 MW) is immaterial. Recommend treating Yes Energy solar as the conservative case and Enverus solar as the optimistic/high-penetration case.

---

## Key Drivers

- **June heat + demand:** Load of 79-80 GW puts ERCOT in the upper tier of June demand. Combined with ~11.3 GW average outage, operating reserve margin is relatively tight during peak hours — thermal reserve call risk is non-negligible HE16-HE20.
- **Solar bowl suppresses mid-day prices:** The 25-29 GW solar peak creates a pronounced net-load valley (20-22 GW), pushing prices to $16-$18 mid-day. This is a classic June pattern as TX solar fleet has grown materially through 2025-2026 commissioning cycles.
- **Evening net-load ramp is the key event:** Net load rises from ~20 GW at HE10 to ~54 GW at HE21 — a 33+ GW thermal ramp in 11 hours. The steepest segment is HE19-HE21 (+17 GW in 2 hours). This is where RT spike risk and AS premium concentrates.
- **GR_WEST wind declining during peak hours:** GR_WEST STWPF drops from 17,568 MW (HE03) to 12,201 MW (HE15) during peak-load afternoon, a 5.4 GW reduction that compounds the solar-off ramp challenge. Any further wind underperformance in GR_WEST during HE16-HE20 tightens reserves materially.
- **Outage level stable-to-declining:** The drop from 11,649 MW (overnight) to 10,740 MW (HE21-HE22) suggests returning units, which provides modest reserve cushion during the critical post-sunset window. This somewhat offsets the ramp risk but does not eliminate it.

---

## Risks / Watch

- **RT spike concentration HE19-HE22:** Net load ramp + GR_WEST wind decline + solar exit all converge. Any unplanned outage or demand surprise during this window could spike RT prices above $100. Non-Spin DA forecast of $11-$12/MW reflects market awareness of this risk.
- **Enverus solar gap (+3 GW):** If Enverus solar is correct, mid-day prices could print $2-$5 below Smartbidder's forecast, creating a deeper spread between daytime buy and evening sell for BESS. Favorable if realized.
- **GR_COASTAL wind ramp (afternoon into evening):** GR_COASTAL builds from HE07 929 MW to HE18 3,077 MW — an unusual coastal build into the peak window that partially offsets GR_WEST decline. If this ramp underperforms, net load will be tighter HE17-HE19 than forecasted.
- **ERCOT outage variability:** The 11,255 MW average cap-out covers approximately 13% of peak capacity. A surprise 500-1,000 MW addition to outages during HE16-HE20 could meaningfully shift reserve margin into ORDC scarcity territory.
- **DA-RT spread (BESS strategy signal):** P(DA<RT) dominance across most hours — net long RT bias is supported by data. However, the balanced probability at HE14-HE16 suggests limited DA-RT edge during solar hours; BESS charging in DA (buying DA cheap) is well-supported.
