# ERCOT D+1 (2026-06-18) Market Briefing

**작성일**: 2026-06-17 CT | **데이터 기준**: Yes Energy bidclose (fetch 2026-06-17T12:06 UTC), Enverus STPF (published 2026-06-17 06:45 CT), Smartbidder (run 2026-06-17T06:56 CDT)

---

## Headline

초여름 고온 부하 피크 (HE17 84,362 MW) + 오후 GR_WEST 풍력 급감 + 11,334 MW 대규모 열발전 정지 조합으로 DA 가격은 오후~석양 구간($33-40/MWh)에 집중 상승 예상. HE20-21 저녁 ramp 구간에서 Non-Spin/RRS AS가 크게 치솟는 신호가 뚜렷하며, 이 구간이 BESS 방전 및 AS 포지션의 핵심 타깃.

---

## 1. Demand & Supply

- **부하 (Yes Energy WZ_ERCOT BIDCLOSE)**: 24h 평균 69,466 MW, 트로프 HE5 54,005 MW. 피크는 HE17 84,362 MW / HE18 84,244 MW로 오후 5~6시 쌍봉 형태. 전형적인 텍사스 여름 프로파일.
- **Enverus 부하 예측과의 비교**: Enverus load_fc 24h 평균 약 70,074 MW로 Yes Energy 대비 +608 MW 상방. 피크 시간대(HE17-18)는 Enverus 82,768 MW vs Yes Energy 84,362 MW 로 Yes Energy 쪽이 오히려 +1,594 MW 높음. 두 출처 간 방향성 일치, 절대값 차이는 미미한 수준.
- **Net Load (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 35,301 MW. 저점 HE10 19,036 MW (태양광 최대 흡수 구간). 석양 후 급등: HE19 41,153 MW → HE20 52,113 MW → HE21 56,003 MW (2시간 내 +14,850 MW). 이 evening ramp 강도가 내일 시장의 핵심 리스크.
- **태양광**: Yes Energy ERCOT SOLAR_COPHSL_BIDCLOSE 24h 평균 12,399 MW, 피크 HE13 29,178 MW. Enverus STPF 피크 HE13(12:00-13:00) 28,863 MW — 두 출처 간 갭 약 -315 MW로 정합성 우수. HE20(19시 이후) 이미 7,191 MW까지 급감, HE21에는 702 MW로 사실상 소멸.
- **풍력**: ERCOT WIND_COPHSL 24h 평균 18,651 MW. 야간(HE1-2) 최고 24,937 MW, 낮 시간대(HE13-15) 13,712~13,875 MW로 최저. GR_WEST(평균 10,326 MW)가 지배적이나 HE14-15 오후에 4,787~5,022 MW까지 급감 — 부하 피크와 풍력 저점이 겹치는 구간. GR_COASTAL은 역방향으로 HE17-18에 3,544-3,546 MW 피크(야간 해풍 증가).
- **열발전 정지 (TOTAL_RESOURCE_CAP_OUT)**: 평균 11,334 MW, HE10-11 최대 12,133 MW. 초여름 정비 시즌 정지 물량이 높은 수준을 유지 중 — reserve margin tight 리스크 요인.

---

## 2. Price View

- **DA Energy (Smartbidder)**: 24h 평균 약 $28.2/MWh. 상위 2시간: HE21 $39.83, HE20 $39.17. 하위 2시간: HE9 $18.54, HE4 $20.42. Off-peak(HE1-6) 평균 약 $21.9, On-peak(HE8-22) 평균 약 $30.0.
- **RT Energy (Smartbidder LMP5)**: 24h 평균 약 $25.0/MWh. 전 시간대 DA > RT — DA spread(DA - RT) 양수 유지. 24h 평균 spread 약 +$3.2/MWh.
- **P(DA>RT) vs P(DA<RT) (Smartbidder)**: HE14-18 구간에서 P(DA>RT) = 0.661-0.668 로 가장 높음 (오후 태양광 피크 구간에도 DA가 RT 대비 비싼 경향). HE20-22 저녁은 P(DA<RT) = 0.487-0.512 로 중립~약간 RT 우위 — RT spike 가능성 완전히 배제 불가.
- **AS (Smartbidder DA Forecasted)**: 전반적으로 낮은 수준이나 HE20에서 Non-Spin $18.59/MW-h, RRS $6.34/MW-h, RegUp $8.43/MW-h 로 급등. HE21에도 Non-Spin $13.99, RRS $5.05, ECRS $5.31 로 저녁 ramp 구간 scarcity 신호 명확. RegDown은 HE14-18 오후에 $1.56-2.38로 소폭 상승 (과잉 태양광 구간 잔재 영향으로 추정).
- **DART Spread 방향성**: DA > RT 기조 (positive spread) → DA short 포지션이 유리한 환경이나, HE20-21 저녁 ramp 구간에서는 DA 가격이 충분히 오르지 않았을 수 있으므로 RT spike 헤지 병행 고려.

---

## 3. Key Drivers

- **Evening Ramp 리스크 집중**: HE19-21 구간 net load 41,153 → 56,003 MW (+15k MW). 태양광 소멸 + 부하 고점 유지 + GR_WEST 풍력 여전히 제한적 → 가스 발전기 급속 dispatch 필요. AS Non-Spin/RRS HE20 급등이 이를 반영.
- **오후 GR_WEST 풍력 제약**: HE14-15 4,787~5,022 MW까지 감소. 부하가 80,757~82,897 MW로 최고조에 이르는 구간과 정확히 겹침. 이 시간대 net load 33,815~36,449 MW로 반등하며 가스 발전 dispatch 증가.
- **열발전 대규모 정지 지속**: 11-12 GW 수준 outage가 reserve를 압박. 갑작스러운 outage 복귀 또는 추가 발생 시 가격 변동성 확대.
- **태양광 풍부 시간대 DA 가격 억제**: HE9-11 net load 19,036~21,379 MW (최저점) 구간에서 DA $18.5-21.1/MWh. 이 구간 충전 기회 우수.

---

## 4. 예측 출처별 비교 요약

| 항목 | Yes Energy (Bidclose) | Enverus (STPF) | 갭 |
|---|---|---|---|
| 부하 24h 평균 | 69,466 MW | ~70,074 MW | Enverus +608 MW |
| 부하 피크 (HE17-18) | 84,362 MW | 82,768 MW | Yes Energy +1,594 MW |
| 태양광 피크 (HE13) | 29,178 MW | 28,863 MW | Yes Energy +315 MW |
| Net Load 저점 (HE9-10) | 19,036 MW | N/A | — |

- AG2 WSI 예측: 파일 존재하나 본 브리핑에서 load/wind 수치 집계 미완 — 별도 참조 요망 (`shared/data/raw/ag2/2026-06-18_load_regions.csv`, `windcast.csv`).
- Smartbidder vs Yes Energy 부하 직접 비교: Smartbidder는 가격 예측 전용, 부하 예측치 미제공.

---

## 5. BESS Optimizer / DART Trader Actionable Insight

- **충전 타깃 구간**: HE9-11 (08:00-11:00 CT). 태양광 피크 + net load 최저 → DA $18.5-21.2/MWh. 가격 최저점 충전에 유리.
- **방전 타깃 구간**: HE20-21 (19:00-21:00 CT). DA $39.2-39.8/MWh + AS Non-Spin $18.59/ECRS $5.31 예상 → 에너지+AS 결합 수익 최대화 창구. HE15-17 ($33-36/MWh)도 부차적 방전 후보.
- **AS 포지션**: HE19-21 RRS/Non-Spin 우위 명확. RegDown은 HE14-18 소폭 상승하나 오전(HE7-13) $0.6-1.0 수준으로 낮아 오전 충전 중 RegDown 병행 가능.
- **DART view**: 오후 HE14-18 P(DA>RT) 0.661-0.668 — 이 구간 DA short(virtual) 우위 신호. 단, HE20-21 RT spike 시나리오에서는 DA long 헤지 또는 포지션 축소 고려.
- **위험 요소**: outage 추가 발생 또는 GR_WEST 풍력이 STWPF 대비 하방 서프라이즈 시 HE19-21 RT 가격 급등 가능. AS 시장 우선 공략 시 GKS BESS 100MW 전체 방전보다 AS commitment 분할 전략 유효.

---

## 6. Risks / Watch

- **Outage 변동**: 현재 12,133 MW (HE10) 고점 → HE24에 9,255 MW로 감소 예정. 저녁 복귀 부진 시 reserve tight 연장.
- **GR_WEST 풍력 하방 리스크**: STWPF 예측 자체가 오후 4,787 MW까지 이미 낮음. 실제 출력이 추가 하락 시 HE14-17 가격 급등 가능 (Congestion Analyst 참조 권장).
- **Smartbidder HE20 AS spike 신뢰도**: Non-Spin $18.59 예측은 scarcity 이벤트 확률을 반영. 실제 발생 시 RT energy도 동반 급등 가능.
- **DA-RT Forecast 확률 중립화**: HE20-22에서 P(DA<RT)가 0.49로 거의 50/50 — Smartbidder 모델이 저녁 방향성에 대한 확신도가 낮음을 시사. RT 포지션 헤지 비용 고려.

---

*출처: Yes Energy DA Bidclose (WZ_ERCOT LOAD_FORECAST, NET_LOAD_FORECAST_BID_CLOSE, SOLAR_COPHSL_BIDCLOSE, WIND_COPHSL_BIDCLOSE, GR_WEST/NORTH/COASTAL/SOUTH WIND, TOTAL_RESOURCE_CAP_OUT), Enverus Mosaic STPF (solar_stpf, load_fc), Smartbidder (Energy_Price_Forecasts, DA_Ancillary_Prices, DA-RT_Forecast). AG2 WSI 수치 별도 집계 미완.*
