# ERCOT D+1 (2026-06-20, Saturday) Market Briefing

**작성**: 2026-06-19 07:30 CT | **작성자**: market-analyst
**데이터 상태**: PRODUCTION — Yes Energy (BidClose), Enverus 정상 수집 / Smartbidder DA run 미수신 (가격 예측 항목 N/A)
**Forecast run**: Yes Energy BidClose fetched 2026-06-19 12:04 UTC | Enverus published 2026-06-19 06:42-06:45 CST

---

## Headline

내일(토) ERCOT 부하는 주말 패턴으로 일평균 63.6 GW에 그치나 HE17 74.4 GW 피크는 6월 여름 수준을 유지; 태양광이 HE14 25.7 GW로 연중 최대 수준에 근접하며 낮 시간 net load를 HE12 34.3 GW까지 억제하는 반면, 일몰 후 wind가 HE24 24.2 GW로 야간 수급을 뒷받침한다. 핵심 리스크는 HE19-HE21 구간으로 태양광이 16.4 GW에서 1.0 GW로 급락하면서 net load가 37.1 GW에서 46.6 GW로 9.5 GW 상승하는 evening ramp 구간이며, Enverus는 동 구간 net load를 Yes Energy 대비 최대 +3.6 GW 높게 전망하고 있어 RT spike 리스크에 주의가 필요하다.

---

## Demand & Supply

**Load (WZ_ERCOT BIDCLOSE)**
- 24h 평균: 63,553 MW (주말 패턴, 전일 금요일 67,299 MW 대비 -3,746 MW)
- 피크: HE17 74,352 MW → HE16 74,153 MW (15:00-17:00 CT)
- 트러프: HE07 51,957 MW → HE06 52,043 MW (05:00-07:00 CT)
- 부하 구조: 새벽 저점(51.9 GW) → 낮 점진 상승 → HE16-17 쌍봉형 피크 → 저녁 점진 하락. 주말 특성상 오전 부하 증가 기울기 완만

**Enverus vs Yes Energy 부하 갭**
- Enverus load 24h 평균: ~65,154 MW (Yes Energy 대비 약 +1,600 MW 상방)
- Enverus 피크: HE18 73,978 MW (interval_start 17:00 CT) vs Yes Energy HE17 74,352 MW — 피크 수준 거의 일치, 시간 1시간 차이
- 시사점: 24h 평균 기준 Enverus가 +1,600 MW 높은 것은 오전~오후 구간(HE08-HE15)에서 Enverus가 실내 냉방 수요를 더 적극 반영한 것으로 해석

**Net Load (ERCOT BIDCLOSE)**
- 24h 평균: 40,472 MW
- 트러프: HE12 34,338 MW → HE11 34,832 MW (10:00-12:00 CT, 태양광+풍력 동시 최대 공급 구간)
- 저녁 피크: HE21 46,558 MW → HE22 44,420 MW (야간 전환 구간)
- 핵심 evening ramp: HE19 37,060 → HE20 42,061 → HE21 46,558 MW (+9,498 MW, 2시간) — 전일(8,252 MW) 대비 1,246 MW 더 가파름
- Enverus net load 피크: HE21 50,204 MW (Yes Energy 46,558 MW 대비 +3,646 MW 상방 — 저녁 수급 측면에서 Enverus가 유의미하게 타이트한 시그널)

**Solar (ERCOT SOLAR_COPHSL BIDCLOSE)**
- 24h 평균: 10,228 MW (야간 0 MW 제외 실질 주간 평균 더 높음)
- 피크: HE14 25,738 MW → HE15 25,722 MW (13:00-15:00 CT) — 하지(6/21) 직전으로 연중 최대 수준 근접
- 태양광 급락 구간: HE19 16,371 MW → HE20 8,714 MW → HE21 981 MW (18:00-21:00 CT) → evening ramp 직접 트리거
- Enverus solar 피크: HE13 25,815 MW (Yes Energy HE14 25,738 MW 대비 +77 MW, 거의 일치)

**Wind (ERCOT 전체 + 지역별)**
- ERCOT COPHSL 24h 평균: 11,280 MW (야간 강세, 주간 약세 패턴 뚜렷)
- 야간 피크: HE24 24,163 MW → HE23 23,186 MW (자정 전후 풍력 급증)
- 주간 트러프: HE09 5,782 MW → HE11 5,788 MW (08:00-11:00 CT)
- GR_WEST STWPF: 24h 평균 6,049 MW, 야간 HE24 15,633 MW vs 주간 HE11 2,445 MW (비율 6.4배 — 극단적 일주기 변동)
- GR_COASTAL STWPF: 24h 평균 1,467 MW, HE18 2,350 MW 피크 (저녁 시브리즈 효과)
- GR_NORTH COPHSL: 24h 평균 809 MW, HE24 2,116 MW 야간 피크
- GR_SOUTH STWPF: 24h 평균 1,339 MW, HE24 2,028 MW 야간 피크
- Enverus wind: 야간 HE22 21,762 MW 피크 (Yes Energy HE24 24,163 MW 대비 -2,401 MW 하방 — Enverus가 야간 풍력을 보수적으로 반영)

**Thermal Outage**
- TOTAL_RESOURCE_CAP_OUT 평균: 11,476 MW (최대 HE23 11,587 MW, 최소 HE24 11,343 MW)
- 하루 전반 11.3-11.6 GW 수준으로 비교적 안정적 (전일 10,900 MW 수준 대비 +500 MW 증가 — 주말 계획정비 증가 영향 가능성)
- 주말에는 유닛 정비 비율이 높아 outage가 평일 대비 상승하는 계절적 패턴 유의

---

## Price View

**DA Energy 예측 (Smartbidder 미수신 — Yes Energy net load 기반 정성 추정)**

Smartbidder DA run이 금일 미수신 상태로 정량 예측 불가. Net load 및 공급 구조 기반 방향성 추정:

| 시간대 | Net Load (MW) | 가격 방향성 (정성) |
|---|---|---|
| HE02-HE06 (야간 트러프) | 48,136-50,487 | 저가 구간, $20-$28/MWh 추정 |
| HE07-HE09 (오전 전환) | 44,918-44,824 | 중저가, $25-$35/MWh 추정 |
| HE11-HE13 (태양광 피크) | 34,832-35,109 | 태양광 억제로 net load 최저 → 가격 하방 압력, $20-$30/MWh 추정 |
| HE16-HE17 (오후 부하 피크) | 36,111-36,522 | 태양광+풍력 동시 강세로 net load 낮음 → 부하 피크 대비 가격 낮음, $30-$40/MWh 추정 |
| HE19-HE21 (evening ramp) | 37,060-46,558 | 태양광 소멸 + ramp 9.5 GW → 가격 상방 압력 최대 구간, $40-$65+/MWh 추정 |
| HE23-HE24 (야간 풍력 강세) | 40,694-36,741 | 풍력 23-24 GW로 급증 → 가격 하방 압력, $20-$30/MWh 추정 |

- 가격 주도 구간: HE19-HE21 (evening ramp) > HE16-HE17 (부하 피크)
- 가격 저점 구간: HE11-HE13 (태양광 피크 + net load 최저)
- 야간 HE23-HE24: 풍력 24 GW 공급으로 가격 재억제

**P(DA>RT) — 방향성 신호 (Smartbidder 미수신, 이전 패턴 기반 참고)**
- 주말 패턴 + 풍력 야간 강세 구조상 낮 시간 DA 가격이 안정적으로 유지될 가능성
- Evening ramp 구간(HE19-HE21) RT spike 발생 시 P(DA<RT) 상승 경계

---

## Key Drivers

**1. 하지(6/21) 직전 태양광 연중 최대 — 낮 시간 net load 억제**
- HE14 태양광 25,738 MW는 6월 하지 정점 근접. Yes Energy와 Enverus 모두 25.7-25.8 GW 수준으로 일치, 예측 신뢰도 높음
- 태양광 피크 구간(HE11-HE15) net load가 34.3-35.5 GW로 연중 최저 수준 → 이 구간 가스 터빈 dispatch 최소화, energy 가격 억제
- 풍력도 HE09-HE11 5.8 GW로 약세이나 태양광 25 GW+가 보완하므로 수급에 문제 없음

**2. Evening Ramp 가파름 — HE19→HE21 net load +9.5 GW (전일 대비 +1.2 GW 가파름)**
- 태양광: HE19 16,371 MW → HE20 8,714 MW → HE21 981 MW (2시간 -15.4 GW 급락)
- 부하: HE19 72,426 MW → HE20 70,752 MW → HE21 68,699 MW (하락하나 느린 속도)
- 결과: net load HE19→HE21 +9,498 MW ramp (vs. 전일 +8,252 MW)
- Enverus가 Yes Energy 대비 이 구간 net load를 +3.6 GW 더 높게 잡고 있어 RT spike 리스크 과소평가 경계 필요

**3. 야간 풍력 급증 — HE22-HE24 net load 역전**
- HE22부터 풍력이 21,764 MW → 23,186 MW → 24,163 MW로 급증하며 net load를 44,420 → 40,694 → 36,741 MW로 급격히 낮춤
- 야간 전환 이후 가격 하방 압력 강화 예상 (주말 특성상 전일 야간 대비 더 급격한 하락 가능)
- GR_WEST HE24 15,633 MW 단독 기여분이 전체 부하의 약 21% — GR_WEST 예측 오차가 야간 가격 변동성의 핵심 변수

**4. 주말 부하 패턴 + 11.5 GW 정비 outage 동시**
- 주말 산업·상업 부하 감소 + thermal outage 11.5 GW (평일 outage 수준보다 ~500 MW 높음)
- 낮 시간 전반에 걸쳐 수급 여유 확보 → energy 가격 안정적 유지 예상
- 단, evening ramp 구간은 정비 outage가 그대로 유지되어 flex 용량 제한 → spike 완충 여력 감소

---

## Enverus vs Yes Energy 예측치 비교

| 항목 | Yes Energy BIDCLOSE | Enverus | 방향성 |
|---|---|---|---|
| 부하 24h 평균 | 63,553 MW | ~65,154 MW | Enverus +1,601 MW 상방 |
| 부하 피크 | 74,352 MW (HE17) | 73,979 MW (HE18) | 거의 일치, Enverus 1시간 지연 |
| Net load 피크 | 46,558 MW (HE21) | 50,204 MW (HE21) | Enverus +3,646 MW 유의미한 상방 |
| Solar 피크 | 25,738 MW (HE14) | 25,815 MW (HE13) | 거의 일치 (+77 MW) |
| Wind 야간 피크 | 24,163 MW (HE24) | 21,762 MW (HE22) | Yes Energy +2,401 MW 상방 |

- **Net load 3.6 GW 갭이 핵심**: Enverus가 저녁 net load를 Yes Energy보다 높게 보는 것은 풍력 야간 피크 시점 차이(Enverus HE22 vs Yes Energy HE24)에서 기인 — HE21 시점에는 Enverus 풍력이 아직 최대치에 못 미쳐 net load를 더 높게 산정
- **야간 풍력 갭**: Yes Energy HE24 24,163 MW vs Enverus HE22 21,762 MW — 풍력 급증 타이밍이 2시간 차이. 실제 GR_WEST 출력 timing이 가격 변곡점을 결정할 핵심 변수
- bess-optimizer는 evening ramp 구간 AS 포지션 결정 시 Enverus 기준(net load 50.2 GW)을 상방 시나리오로 병행 고려할 것

---

## Risks / Watch

1. **Evening ramp RT spike (상방 리스크, HE19-HE21)**: Net load +9.5 GW ramp는 전일(8.3 GW)보다 가파르고 Enverus는 최대 50.2 GW까지 상방. 주말이어서 grid operator의 DR 활용이 제한적일 수 있으며, thermal outage 11.5 GW가 evening에도 유지되면 flex 용량 부족으로 $100+/MWh RT spike 가능성 경계

2. **야간 풍력 급증 타이밍 불확실성 (HE22-HE24)**: GR_WEST 풍력이 HE22에서 HE24 중 언제 최대치에 도달하느냐에 따라 야간 가격 곡선이 1-2시간 이동. Enverus(HE22 피크)와 Yes Energy(HE24 피크) 간 2시간 차이는 야간 BESS 충전 최적 타이밍에 직접 영향

3. **Thermal outage 증가 (주말 정비)**: 11.5 GW outage는 전일보다 약 500 MW 높음. 추가 강제 정지(forced outage) 발생 시 evening ramp 구간 수급 타이트화 가속. 반대로 정비 완료 유닛의 조기 복귀 시 HE20-HE21 가격 완화 가능

4. **태양광 예측 신뢰도 — 하지 직전 구름 변수**: 하지 직전 최대 출력 구간에서 구름 이동이 HE14 25.7 GW 예측을 실현하지 못할 경우 낮 시간 net load 상방, 에너지 가격 상승. Enverus와 Yes Energy 모두 동일 수준을 예측하고 있어 공통 미스 리스크 존재

5. **GR_WEST 단일 집중 리스크**: 야간 전체 net load 경감의 핵심이 GR_WEST 한 지역에 집중(HE24 15.6 GW, 전체 풍력의 65%). 이 지역 예측 오차 ±2 GW 시 야간 가격 변동폭 클 수 있음 — congestion-analyst 구간 체크 권장

---

## BESS 운영 관점 시사점

- **충전 최적 타이밍**: HE11-HE13 (10:00-13:00 CT) — net load 34.3-35.1 GW로 연중 최저, 에너지 가격 하방. 주말 특성상 energy 가격이 더 낮을 가능성. 최대 속도 충전 집중 구간
- **방전/AS 포지션**: HE19-HE21 (18:00-21:00 CT) — net load ramp 9.5 GW 구간, evening 에너지 가격 피크 + Non-spin/RRS/ECRS 동반 상승 예상. GKS 100MW 전량 방전 + AS 최대 제공 구간
- **야간 재충전 고려**: HE23-HE24 풍력 급증으로 에너지 가격 재하락 예상. 저녁 방전 후 HE23 이후 재충전 가능성 검토 (익일 일요일 사이클 대비)
- **AS 전략**: Smartbidder 가격 미수신으로 정량 제안 불가. 전일(6/19) 패턴 — HE19-HE22 Non-spin $8.9-$15.4/MWh, RRS $1.2-$2.7/MWh, ECRS $1.4-$4.1/MWh — 을 참고 기준으로 활용하되 bess-optimizer 자체 보정 필요
- **주말 낮 시간 DA 가격 하방 리스크**: 주말 부하 감소 + 태양광 25.7 GW 동시 발생 → 낮 시간 DA 에너지가 평일보다 낮을 가능성. DA 낮 시간 에너지 매도 포지션 과대 부담 주의

---

## 데이터 출처 및 품질

| 소스 | 상태 | Vintage |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | 2026-06-19 12:04 UTC |
| Enverus (load, net load, solar, wind) | PRODUCTION | 2026-06-19 06:42-06:45 CST |
| Smartbidder Energy/AS | 미수신 | N/A — 가격 예측 정량값 부재 |
| AG2 WSI Trader | 미수신 | N/A |
