# ERCOT D+1 (2026-06-21, Sunday) Market Briefing

**작성**: 2026-06-20 07:30 CT | **작성자**: market-analyst
**데이터 상태**: PRODUCTION — Yes Energy (BidClose), Enverus, AG2 (WSI) 정상 수집 / Smartbidder DA run 미수신 (가격 예측 정량값 N/A)
**Forecast run**: Yes Energy BidClose fetched 2026-06-20 12:07 UTC | Enverus published 2026-06-20 06:42-06:46 CST | AG2 WSI published 2026-06-20 10:28 UTC

---

## Headline

내일(일) ERCOT 부하는 일평균 65.1 GW로 주말임에도 하지(6/21 Summer Solstice) 특수로 태양광이 HE15 28.8 GW 연중 최대 출력에 도달하며 낮 시간 net load를 HE10 9,783 MW까지 극도 억제한다; 일몰 후 HE19→HE21 구간에서 solar가 21,548 MW에서 1,123 MW로 급락하는 동시에 부하가 78,078 MW를 유지하면서 net load가 불과 2시간 만에 +15.4 GW ramp(31,097→46,521 MW)하는 evening surge가 핵심 수익 창출 구간이다. Smartbidder 가격 미수신으로 정량 예측은 불가하나, 일전(6/19) 동일 구조 대비 ramp가 약 2배 가파르고 thermal outage가 12.6 GW(전일 대비 +1.1 GW 증가)로 supply flex가 더 제한됨을 고려하면 HE20-HE21 evening energy $50+/MWh, Non-spin/ECRS 동반 급등 가능성이 높다.

---

## Demand & Supply

**Load (WZ_ERCOT BIDCLOSE)**
- 24h 평균: 65,080 MW (토요일 63,553 MW 대비 +1,527 MW — 하지 전일 일요일 냉방 수요 반영)
- 피크: HE18 78,784 MW → HE17 78,450 MW (16:00-18:00 CT)
- 트러프: HE07 51,301 MW → HE06 51,814 MW (05:00-07:00 CT)
- 부하 구조: 새벽 51.3 GW 저점 → 점진 상승 → HE17-18 쌍봉형 피크(78.4-78.8 GW) → 야간 하락. 주말 특성상 오전 기울기 완만, 낮 피크 시작이 평일 대비 1-2시간 지연

**Enverus vs Yes Energy 부하 갭**
- Enverus load 24h 평균: ~65,540 MW (Yes Energy 65,080 MW 대비 약 +460 MW, 사실상 거의 일치)
- Enverus 피크: HE18 75,330 MW (interval_start 17:00 CT) vs Yes Energy HE18 78,784 MW — Enverus가 피크를 약 -3,454 MW 하방으로 예측 (주말 냉방 수요 보수적 반영)
- 시사점: 부하 24h 평균은 두 소스 거의 일치하나 피크 수준에서 Enverus가 유의미하게 낮음; Yes Energy 상방 / Enverus 중립이 맞으면 evening ramp 강도 Yes Energy 쪽이 타이트

**Net Load (ERCOT BIDCLOSE)**
- 24h 평균: 27,328 MW (전일 토요일 40,472 MW 대비 -13,144 MW — 하지 태양광 급증 효과)
- 트러프: HE10 9,783 MW → HE11 10,277 MW (09:00-11:00 CT, 태양광+풍력 동시 최대)
- 저녁 피크: HE21 46,521 MW → HE22 44,355 MW
- **핵심 evening ramp: HE19 31,097 → HE20 40,164 → HE21 46,521 MW (+15,424 MW, 2시간)** — 전일(+9,498 MW) 대비 1.6배 가파름
- Enverus net load 피크: HE21 46,673 MW (Yes Energy 46,521 MW와 사실상 일치 — 저녁 수급 타이트 수준에서 두 소스 수렴)

**Solar (ERCOT SOLAR_COPHSL BIDCLOSE)**
- 24h 평균: 12,453 MW (야간 0 MW 제외 실질 주간 평균 약 24.9 GW)
- **피크: HE15 28,824 MW → HE14 28,679 MW** (13:00-15:00 CT) — 하지(6/21) 당일로 연중 최대 수준
- 태양광 급락 구간: HE19 21,548 MW → HE20 10,938 MW → HE21 1,123 MW (18:00-21:00 CT) → evening ramp 직접 트리거
- Enverus solar 피크: HE14 26,717 MW (Yes Energy HE15 28,824 MW 대비 -2,107 MW 하방)
- 시사점: Enverus가 태양광 피크를 -2.1 GW 낮게 보는 점은 HE10-HE15 구간 낮 시간 net load를 약간 높게 산정하는 방향. 실제 하지 맑은 날씨(AG2 DFW 오후 구름 5-42%, POP 0%) 감안 시 Yes Energy 기준이 더 신뢰성 높음

**Wind (ERCOT 전체 + 지역별)**
- ERCOT COPHSL 24h 평균: 23,099 MW (전일 11,280 MW 대비 +11,819 MW — 일요일 강한 남풍 시스템)
- 야간 피크: HE24 27,442 MW → HE23 26,855 MW (자정 전후 최강 구간)
- 주간 트러프: HE16 20,858 MW → HE17 21,073 MW (14:00-17:00 CT)
- **GR_WEST STWPF**: 24h 평균 14,960 MW, 주간 트러프 HE17 12,560 MW → 야간 HE24 18,103 MW (비율 1.44배 — 전일 대비 일주기 변동 완화, 전반적으로 강세 유지)
- GR_COASTAL STWPF: 24h 평균 2,511 MW, 오후 HE18 3,478 MW 피크 (저녁 시브리즈 효과 강함)
- GR_NORTH COPHSL: 24h 평균 2,089 MW, HE24 2,594 MW 피크
- GR_SOUTH STWPF: 24h 평균 2,295 MW, HE24 3,039 MW 야간 피크
- AG2 Windcast (ERCOT Aggregate, 6/21): 야간 21,081-22,956 MW → 낮 17,033-20,666 MW → 저녁 후 22,080-28,380 MW (전반적으로 Yes Energy와 방향성 일치, 야간은 Yes Energy 대비 AG2가 약 +1,000-4,000 MW 상방 — 야간 풍력 더 강하게 예측)
- Enverus wind 24h 평균: ~21,670 MW (Yes Energy 23,099 MW 대비 -1,429 MW 하방 — Enverus가 전반적으로 보수적)

**Thermal Outage**
- TOTAL_RESOURCE_CAP_OUT 평균: 12,639 MW (전일 11,476 MW 대비 +1,163 MW 증가)
- 시간대별: HE13-HE14 12,934 MW(최대) → HE24 11,242 MW(최소)
- 낮 시간 13 GW에 근접하는 outage 수준 — 하지 주말 계획정비 최대화. evening ramp 구간에도 12.5 GW 수준 유지 예상 → flex supply 제약 상당

---

## Price View

**DA Energy 예측 (Smartbidder 미수신 — Yes Energy net load + 공급 구조 기반 정성 추정)**

| 시간대 | Net Load (MW) | 공급 구조 | 가격 방향성 추정 |
|---|---|---|---|
| HE01-HE06 (야간 트러프) | 28,121-35,281 | 풍력 21,628-22,561 MW | 저가, $15-$25/MWh 추정 |
| HE07-HE09 (모닝 ramp) | 21,814-27,389 | 풍력 감소 + 태양광 개시 | $20-$30/MWh, 풍력 강세로 net load 낮음 |
| HE10-HE12 (태양광 피크) | 9,783-13,184 | 태양광 22-27.5 GW + 풍력 23 GW | **연중 최저 net load → 마이너스 가격 리스크 포함 $0-$15/MWh** |
| HE13-HE16 (오후 낮 구간) | 16,496-24,857 | 태양광 28.4-28.7 GW + 풍력 21-23 GW | $20-$35/MWh, 태양광 최대 출력으로 net load 낮게 유지 |
| HE17-HE18 (부하 피크) | 26,650-27,894 | 태양광 27.7-26.1 GW + 풍력 21.1 MW | $30-$45/MWh (부하 78.8 GW vs net load 27.9 GW) |
| **HE19-HE21 (evening ramp)** | **31,097-46,521** | 태양광 급락 21.5→1.1 GW | **$45-$80+/MWh, Non-spin/ECRS 동반 급등 핵심 구간** |
| HE22-HE24 (야간 풍력 급증) | 35,971-44,355 | 풍력 26.3-27.4 GW | $20-$35/MWh, 풍력 급증으로 재억제 |

- **Net load 연중 최저(HE10 9,783 MW)**: 태양광 22 GW + 풍력 24 GW가 부하 59.3 GW의 77%를 cover. 낮 시간 gas 터빈 거의 전량 off-dispatch 예상, 마이너스 가격 발생 가능성 주의
- **Evening ramp 이전 대비 비교**: HE19→HE21 net load +15.4 GW (전일 +9.5 GW, 6/19 +8.3 GW 대비 각각 1.6배, 1.9배 가파름). Outage 12.6 GW 유지 시 flex 공급 제약 → spike 강도 6/19보다 클 가능성

**P(DA>RT) 방향성 (Smartbidder 미수신 — 구조 기반 추정)**
- 낮 시간 (HE10-HE15): net load 9,783-22,545 MW의 극도 저부하 구간 → RT 불규칙 변동 가능성 → P(DA<RT) 우세 구간 추정
- Evening ramp (HE19-HE21): 15.4 GW ramp + 12.6 GW outage 동시 → DA 선방 매입 가능성 → P(DA>RT) 구간이나 RT spike 시 역전 리스크 내포
- 야간 (HE22-HE24): 풍력 26-27 GW 급증 → P(DA<RT) 재우세 가능성

**DA-RT Spread 방향 (부호 규칙: spread = DA - RT)**
- HE10-HE15: spread 음수 가능성 (RT < DA, 낮 시간 RT 변동성 높음)
- HE19-HE21: spread 양수 예상 (DA가 RT 대비 premium), 단 extreme RT spike 시 역전
- HE22-HE24: spread 음수 전환 가능성 (풍력 급증으로 RT 급락 시 RT < DA)

---

## Key Drivers

**1. 하지(6/21) — 태양광 연중 최대 28.8 GW, net load 9.8 GW 최저점**
- Summer Solstice 당일로 태양광 HE15 28,824 MW(연중 최대). Yes Energy와 Enverus가 피크 타이밍은 일치(HE14-HE15)하나 수준 차이(Yes Energy +2.1 GW 상방)
- AG2 DFW 날씨: 6/21 오후 최고 91-92°F, 구름 5-32%(매우 청명), POP 0% — 태양광 예측 신뢰도 높음
- 낮 net load 9.8 GW는 ERCOT 관측 이래 최저 수준 중 하나. 가스 터빈 대부분 off-dispatch → energy 가격 $0-$10/MWh 포함 마이너스 가격 발생 가능성 (BESS 충전 기회)

**2. Evening Ramp 15.4 GW — 올해 최대급 태양광 소멸 충격**
- HE19(18:00): 태양광 21,548 MW / 풍력 22,096 MW / 부하 78,078 MW → net load 31,097 MW
- HE21(20:00): 태양광 1,123 MW / 풍력 24,753 MW / 부하 73,488 MW → net load 46,521 MW
- 태양광 -20,425 MW vs 풍력 +2,657 MW vs 부하 -4,590 MW → net 증분 +15,424 MW (2시간)
- 동 구간 thermal outage 12,554 MW 유지 — dispatch 가용 thermal flex 제한적 → price spike 위험도 최고

**3. AG2 날씨 (DFW, 6/21) — 맑음 + 강한 남풍**
- 기온: 새벽 77-80°F(정상 대비 ±0.2°F) → 낮 최고 91-92°F(정상 대비 +0.36°F, 약 고온)
- 구름: 오후 5-42%(대체로 맑음), 저녁 6-20%(청명) — AG2 전망상 태양광 저해 요인 없음
- 바람: 낮 16-18.6 mph 남풍(S/SSW) — GR_COASTAL 시브리즈 강화, 풍력 발전 지지
- 강수: 전일 미발생(POP 0-7%) — 날씨 리스크 최소

**4. 전반적으로 강한 풍력 (23.1 GW 일평균) — 일요일 시스템 강세**
- 전일 토요일 11.3 GW 대비 2배 이상으로 풍력 시스템 대폭 강화
- GR_WEST 14.96 GW 평균(전일 6.05 GW 대비 2.5배) — 주요 증가 요인
- 낮 시간에도 GR_WEST 12.6-12.7 GW로 지지 → net load 추가 억제 (마이너스 가격 리스크 증가 요인)
- 야간 HE24 27.4 GW로 급증 → evening ramp 이후 가격 재억제 예상

---

## AG2 / Enverus vs Yes Energy 예측치 비교

| 항목 | Yes Energy BIDCLOSE | Enverus | AG2 Windcast | 방향성 |
|---|---|---|---|---|
| 부하 24h 평균 | 65,080 MW | ~65,540 MW | N/A (날씨만 제공) | 두 소스 거의 일치(+460 MW) |
| 부하 피크 | 78,784 MW (HE18) | 75,330 MW (HE18) | N/A | Enverus -3,454 MW 유의미한 하방 |
| Net load 피크 | 46,521 MW (HE21) | 46,673 MW (HE21) | N/A | 두 소스 거의 일치(+152 MW) |
| Solar 피크 | 28,824 MW (HE15) | 26,717 MW (HE14) | N/A | Enverus -2,107 MW 하방 |
| Wind 24h 평균 | 23,099 MW | ~21,670 MW | ~20,600 MW (ERCOT 집계) | Yes Energy 최상방, AG2 최하방 |
| Wind 야간 피크(HE24) | 27,442 MW | ~25,163 MW (HE24) | ~28,380 MW (HE24+) | AG2 소폭 상방, Enverus 하방 |

- **Net load evening 피크 수렴**: Yes Energy/Enverus 모두 HE21 약 46.5-46.7 GW로 일치 — evening spike 강도에 대해 두 소스가 동일한 리스크 시그널 발신
- **태양광 갭**: Enverus -2.1 GW 하방이지만 맑은 날씨(AG2)를 감안하면 Yes Energy 28.8 GW가 더 현실적. 낮 시간 net load는 Yes Energy 쪽이 더 낮게 형성 → 마이너스 가격 리스크 더 큼
- **풍력 갭**: Yes Energy > AG2 > Enverus 순. AG2 야간 풍력이 Yes Energy와 근접(+940 MW), Enverus는 전반적 하방 보수적. 야간 가격 억제 효과는 Yes Energy/AG2 공통 지지

---

## Risks / Watch

1. **낮 시간 마이너스 가격 리스크 (HE10-HE13)**: Net load 9,783-13,184 MW 구간에서 태양광 22-27.5 GW + 풍력 23-24 GW가 동시 최대 → 가스 터빈 off-dispatch 불충분 시 ERCOT 계통 과잉 공급 → 마이너스 LMP 발생 가능. BESS 충전 기회이나 충전 속도/용량 한계 주의. HB_WEST 노드는 마이너스 가격 발생 확률 더 높음

2. **Evening ramp RT spike (HE19-HE21)**: +15.4 GW net load ramp + 12.6 GW outage 환경에서 thermal flex 부족 시 RT $100+/MWh spike 가능. 하지 일요일이어서 DR(수요반응) 발동도 제한적. 전일(6/20) HE19-HE21 RT 실적이 높았다면 이 구간 강도 재확인 필요

3. **Thermal outage 추가 증가 리스크**: 현재 12.6 GW outage가 주말 계획정비 피크일 가능성. 추가 forced outage 발생 시 evening ramp 구간 수급 악화 → spike 심화. 반대로 정비 유닛 조기 복귀 시 가격 완화

4. **풍력 예측 오차 — GR_WEST 집중 리스크**: GR_WEST가 전체 풍력의 약 65%(14.96/23.1 GW). Yes Energy vs Enverus 갭 1.4 GW가 야간 가격에 직접 영향. AG2와 Yes Energy 야간 수렴(HE24 근접)이 실현되면 야간 가격 추가 하방 억제 가능

5. **하지 태양광 예측 공통 미스 리스크**: Yes Energy/Enverus 모두 처음 맞이하는 2026년 하지 수준. 실제 출력이 28.8 GW 초과 시 낮 net load 추가 하락, 마이너스 가격 심화. 하회 시 낮 에너지 가격 상방 조정

---

## 데이터 출처 및 품질

| 소스 | 상태 | Vintage |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | 2026-06-20 12:07 UTC |
| Enverus (load, net load, solar, wind) | PRODUCTION | 2026-06-20 06:42-06:46 CST |
| AG2 WSI Trader (weather) | PRODUCTION | 2026-06-20 10:28 UTC |
| AG2 WSI Trader (windcast) | PRODUCTION | 2026-06-20 06:40 CDT (ERCOT Aggregate 포함) |
| Smartbidder Energy/AS | 미수신 | N/A — 가격 예측 정량값 부재 |
