# ERCOT D+1 (2026-06-24) Market Briefing

**작성일**: 2026-06-23 (CT) | **데이터 출처**: Yes Energy BidClose (실제 API), Enverus Mosaic (실제 API), AG2 WindcastIQ + Load FC (실제 API) | **Smartbidder 가격 예측 미포함** (데이터 미수신)

---

## Headline

내일(6/24) ERCOT은 전형적인 하지 직후 여름 피크 패턴으로 부하 평균 약 69 GW, 피크 HE18 82,122 MW. 태양광이 낮 순부하(net load)를 HE10에 20,011 MW까지 압축하고, 해가 지는 HE19-21에 +22,371 MW 급상승하는 강한 duck curve 발생. 저녁 ramp 구간이 BESS·가스 quick-start 가치 극대화 시점. 풍력은 야간 강세(GR_WEST 15.7 GW) → 낮 약세(7.4 GW) 패턴이 뚜렷하며, Enverus가 Yes Energy보다 -1.6 GW 낮게 보는 견해 차이에 주목.

---

## Demand & Supply

- **Load**: WZ_ERCOT BidClose 24h 평균 **68,978 MW**. 피크 HE18 **82,122 MW**, 차피크 HE17 **82,022 MW**. 저점 HE5 **55,598 MW**. 세 출처 간 컨센서스: Yes Energy 68,978 MW / Enverus 69,401 MW (+423 MW) / AG2 WSI ~68,278 MW (-700 MW). 세 출처 평균 약 **68,900 MW**로 수렴 — 부하 불확실성 낮음.

- **Net Load**: ERCOT BidClose 평균 **34,239 MW**. 태양광 최대 주입 구간 HE9-11에서 순부하가 22,400 → 20,011 → 22,660 MW까지 하강(HE10이 절대 저점). 해가 진 후 HE18(30,794 MW) → HE19(33,303 MW) → HE20(45,385 MW) → HE21(53,165 MW)으로 **3시간에 +22,371 MW** 급등 — 2026년 여름 일일 최대 ramp 수준 중 하나. Enverus 기준 동일 ramp는 +16,562 MW로 낮음(solar를 더 크게 잡아 순부하 출발점이 높아 ramp 폭 축소).

- **Solar**: ERCOT COPHSL BidClose 24h 평균 **12,934 MW**. 피크 HE15 **29,569 MW**, 차피크 HE14 29,182 MW. Enverus STPF는 24h 평균 13,171 MW로 Yes Energy 대비 +237 MW — 두 출처가 사실상 동일한 태양광 시나리오를 공유. HE8부터 일출 시작(255 MW), HE20에 10,544 MW로 급감, HE21에는 996 MW로 거의 종료. 태양광 조기 소멸(HE21)이 순부하 절정을 촉발하는 시간적 메커니즘.

- **Wind**: ERCOT COPHSL BidClose 24h 평균 **18,811 MW**. 야간 강세(HE1-2 24,166 MW) → 낮 약세(HE13-14 12,854-12,887 MW) → 저녁 부분 회복(HE21 20,346 MW)의 U자 패턴. GR_WEST가 최대 기여(평균 12,176 MW)이나 HE14에 7,413 MW로 절반 이하로 하락 — 낮 시간 태양광과 함께 순부하 바닥 형성. GR_COASTAL은 저녁 강세(HE18 2,959 MW)로 피크 기여. GR_SOUTH는 1,921-2,788 MW로 안정. GR_NORTH는 낮 시간 약세(HE13 750 MW) 두드러짐. AG2 WindcastIQ는 Yes Energy 대비 +36 MW — 사실상 동일. Enverus는 -1,589 MW 낮은 17,222 MW (저녁 이후 야간 구간에서 차이 집중).

- **설비 정지**: TOTAL_RESOURCE_CAP_OUT 24h 평균 **9,397 MW**. 야간 HE1-6: 10,096 MW (정기점검 집중 구간). 피크 시간대(HE18): 9,226 MW. 저녁(HE19-22): 8,981 MW로 소폭 감소. 82 GW 피크 부하를 ~9.2 GW 정지 상태에서 소화 — operating reserve 여유는 제한적.

---

## Price View

- **DA Energy**: Smartbidder 가격 예측 데이터 미수신. 수급 구조로부터 정성적 추론: 태양광 절정 HE10-12 구간에서 net load 20-27 GW 수준 → 낮 가격 압박($15-30 범위 가능). 저녁 HE19-21 net ramp +22 GW, 설비 정지 9 GW 환경 → scarcity premium 가능성 증대.

- **RT spike 리스크**: HE19-21 구간. Net load가 3시간 만에 +22 GW 상승하는 구조적 ramp이며, 풍력이 완전히 회복되지 않은 상태(HE19 19,218 MW — 야간 절정 대비 -5,000 MW). ORDC trigger 가능성 있음. RT spike 리스크 **중간~높음** 구간으로 식별.

- **AS 시장**: Smartbidder 미수신으로 정량화 불가. HE8-17 구간(solar 강세, net load 낮음)에서 RRS·ECRS 가격 하방 압력 예상. HE19-21 저녁 전환 구간에서 Non-Spin 및 RRS 가격 반등 구조.

---

## Key Drivers

- **강한 Duck Curve**: HE10 net load 20,011 MW (전체 부하 63,958 MW의 31%) — 태양광이 부하의 37%를 상쇄. 이후 HE21에 53,165 MW까지 +33 GW 반등. 이 일중 net load 변동폭(33 GW)은 BESS·가스터빈 ramp 능력에 대한 구조적 수요를 형성함.

- **GR_WEST 낮 시간 급락**: 야간 15,700 MW → HE14 7,413 MW로 53% 감소. 낮 시간대 GR_WEST 제약 binding 가능성 있으며, 지역 congestion-analyst 점검 필요.

- **DFW 기온 93F(HE16-18), 이슬점 67-68F**: 체감온도(feels like 98-99F). 극단적 폭염은 아니나 여름 정상 범위 내 고온 유지 → 냉방 부하 유지. 야간 최저 기온도 81F 수준으로 높아 overnight load floor 상승.

- **설비 정지 야간 집중**: HE1-6 10,096 MW 정지 → HE7부터 9,241 MW로 축소 (정기점검 귀환). 저녁 피크 기간 정지량 8,981-9,226 MW로 상대적으로 낮아 공급 측은 준비된 상태.

---

## 출처별 예측치 비교

| 항목 | Yes Energy BidClose | Enverus FC | AG2 WSI | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 68,978 MW | 69,401 MW (+423) | ~68,278 MW (-700) | 세 출처 수렴. 불확실성 낮음 |
| Load peak (HE) | HE18 82,122 MW | HE17 81,289 MW | ~HE18 82,420 MW | 피크 시간 1h 오차. AG2가 YE와 피크 시각 일치 |
| Solar 24h 평균 | 12,934 MW | 13,171 MW (+237) | N/A | 사실상 동일. 태양광 불확실성 최소 |
| Wind 24h 평균 | 18,811 MW | 17,222 MW (-1,589) | 18,847 MW (+36) | Enverus만 하방 이탈. YE·AG2 일치 → Enverus 하방 편차 주의 |
| Net Load 24h 평균 | 34,239 MW | 39,108 MW (+4,869) | N/A | 정의 차이 (Enverus = load-solar-wind 단순 합산, YE = 추가 자원 제거). 직접 비교 부적절 |

핵심 견해 차이: Enverus의 풍력 -1.6 GW 하방 뷰가 실현되면 HE14-17 구간(태양광 감소 + 풍력 약세 교차 시점)에서 net load가 Yes Energy 기준보다 높아지고 가격 상방 리스크 발생.

---

## BESS (GKS) 인사이트

- **충전 최적 창**: HE9-11 (09:00-11:00 CT). Net load 저점(20,011-22,660 MW), 태양광 17-26 GW 주입. 에너지 가격 하방 → 저가 충전 기회. DA 충전 매수 시그널.
- **방전 최적 창**: HE19-21 (19:00-21:00 CT). Net load 33,303 → 53,165 MW 급등. 3시간 +22 GW ramp. BESS 방전으로 RT arbitrage 또는 DA 고가 시간대 에너지 판매.
- **AS 용량 등록 창**: HE7-17(피크 이전). Net load 낮고 열발전 여유 있는 구간에서 RRS/ECRS 등록. HE19-21 direct에너지 방전 전환 고려.
- **주의**: HE1-6 설비 정지 10,096 MW는 유지보수 집중 시간대 — forced outage 추가 시 야간 reserve margin 압박 가능 (실제 rt commitment 모니터링 요).

---

## Risks / Watch

- **HE19-21 RT spike**: Net ramp +22,371 MW, 풍력 저녁 부분 회복 불완전, 정지량 ~9 GW 유지 → ORDC scarcity 가격 트리거 가능성. RT spike 리스크 집중 구간.
- **GR_WEST 낮 약세 심화**: Enverus 기준으로 풍력 추가 -1.6 GW 하방 → HE13-14 GR_WEST 7,413 MW 아래로 내려가면 West constraint binding 가능성 — congestion-analyst 교차 확인 권고.
- **AG2/Enverus load 상방 시나리오**: DFW 93F 기온이 실제로 더 높아지면 Enverus(69,401 MW)가 Yes Energy(68,978 MW) 대비 +423 MW 상방으로 실현 가능. 82 GW 피크 돌파 시 reserve margin alert.
- **Smartbidder 가격 예측 미수신**: DA/RT 가격 및 P(DA>RT) 확률 정량치 없음. 본 브리핑의 price view는 수급 구조 기반 정성 추론에 한정. bess-optimizer에 가격 입력 제공 불가 상태.

---

*데이터 빈티지: Yes Energy fetched_at 2026-06-23T12:09:25 UTC / Enverus published 2026-06-23 06:41-06:45 CPT / AG2 WindcastIQ Primary init 2026-06-23 06:40 CDT / AG2 Load init 2026-06-23 07:00 CDT. 모두 D-1 10:00 CPT DAM bid cutoff 이전 빈티지 — leakage 없음.*
