# ERCOT D+1 시황 브리핑 — 2026-07-04

**작성**: market-analyst | 2026-07-03 07:30 CT
**데이터 소스**: Yes Energy (production) + Enverus (production)
**Smartbidder**: 금일 cycle 미제공 — DA/RT LMP 및 AS 가격 예측 미포함. 가격 view는 net load shape 기반 정성 추정.
**데이터 leakage 검증**: Yes Energy fetch 12:11 UTC / Enverus published 06:45-07:01 CDT — 전 소스 D-1 10:00 CPT 이전 vintage. Clean.

---

## Headline

내일(7/4, Independence Day) ERCOT은 Holiday 수요 감소 효과에도 불구하고 텍사스 여름 폭염이 거주용 냉방 부하를 받쳐줘 Yes Energy 평균 69,240 MW / 피크 HE16 79,646 MW의 고부하를 예상. 핵심 테마는 역대급 GR_WEST 풍력 일간 변동폭 (overnight 14,014 MW → afternoon 3,393 MW, 10,621 MW 낙폭)과 태양광 주도 Deep Duck Curve: 한낮 HE10 net load 최저 23,278 MW에서 일몰 직후 HE21 57,598 MW까지 2시간 내 +14,443 MW 급등하는 극단적 evening ramp가 구조화됨. Enverus는 Yes Energy 대비 평균 1,935 MW 낮은 부하 전망(67,305 MW)을 내놓고 있어 가격 방향은 중립~하방 편향이나, 야간 Holiday 불확실성과 GR_WEST forecast 신뢰도 리스크가 상방 시나리오를 유지시킴. 열원 가용능력 outage가 평균 5,770 MW로 최근 7/1(7,649 MW), 7/2(6,634 MW) 대비 현저히 낮아 thermal 여력은 개선된 상태.

---

## Demand & Supply

- **Load**: Yes Energy WZ_ERCOT BIDCLOSE 24h 평균 69,240 MW, 피크 HE16 79,646 MW / HE17 79,538 MW, 트로프 HE8 55,053 MW. Enverus 24h 평균 67,305 MW (vs Yes Energy -1,935 MW / -2.8%), 피크 HE18 80,575 MW (Yes Energy 대비 929 MW 높지만 타이밍 2시간 지연 — Enverus 피크 후행 구조 패턴과 일치). Holiday 조정: 7/2 목요일(Yes Energy 피크 82,431 MW) 대비 7/4 피크 79,646 MW — 약 -2,785 MW(-3.4%) 낮게 형성, 연휴 산업·상업 부하 감소 반영. 그러나 절대 부하 레벨은 여전히 80 GW 근접의 하절기 고부하 범주.

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 39,879 MW, 저점 HE10 23,278 MW / HE9 25,845 MW (태양광 최대 억제 구간). Enverus 24h 평균 39,506 MW (-373 MW, 사실상 수렴). 저점 Enverus HE10 22,265 MW — Yes Energy보다 1,013 MW 낮게 본다. 양 소스 모두 HE21을 net load 24h 최고점으로 지목 (Yes Energy 57,598 MW / Enverus 59,002 MW). Evening ramp 규모: Yes Energy HE19→HE21 +14,443 MW / Enverus HE19→HE21 +14,123 MW — 양 소스 일치.

- **Solar**: Yes Energy SOLAR_COPHSL_BIDCLOSE 24h 평균 12,634 MW (야간 0 포함), 피크 HE13 30,107 MW / HE12 29,798 MW / HE14 29,325 MW. Enverus solar STPF 24h 평균 12,281 MW (-353 MW, 사실상 수렴), 피크 HE13 30,289 MW. 양 소스 solar 피크 타이밍·레벨 정합 — 한낮 solar surplus 구간 예측 신뢰도 높음. 일몰 급감: HE19 18,947 MW → HE20 8,072 MW (-10,875 MW) → HE21 837 MW (-7,235 MW). HE20의 단일 시간 -10,875 MW solar 낙폭이 evening ramp의 primary trigger.

- **Wind**: Yes Energy ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 14,688 MW. 야간 강세 (HE2 21,791 MW 피크), 오후 극심 약세 (HE14 7,470 MW 최저). 특히 GR_WEST STWPF: HE3 14,014 MW(최고) → HE15 3,393 MW(최저) — 일간 변동폭 10,621 MW로 최근 관측 중 최대 (7/2 GR_WEST 최저가 6,374 MW였던 것과 비교 시 60% 더 낮은 수준). GR_NORTH COPHSL 평균 1,053 MW, GR_COASTAL STWPF 평균 1,556 MW(HE18 3,038 MW 최고 — 저녁 해풍 효과), GR_SOUTH STWPF 평균 1,720 MW(HE22 2,682 MW 최고). Enverus wind mean 14,351 MW(Yes Energy 대비 -337 MW) — 양 소스 수렴.

- **Thermal Outage**: TOTAL_RESOURCE_CAP_OUT 24h 평균 5,770 MW (HE1-9: 5,711 MW, HE10-24: 5,811 MW). 7/2(6,634 MW) 대비 -864 MW 개선 — Holiday 중 정비 복귀 반영. 피크 부하 구간 thermal 여력 개선.

---

## 시간대별 특이사항

**HE9-11 (Solar 급등 — 충전 최적 윈도우, 08:00-11:00 CT):**
Solar HE10 25,349 MW, net load HE10 23,278 MW(24h 최저). 음수 DA LMP 발생 가능성 존재. BESS 충전 최적 구간.

**HE19-21 (Evening Ramp Peak — 핵심 Discharge 윈도우):**
Solar HE19 18,947 MW → HE20 8,072 MW → HE21 837 MW 붕괴. Net load 급등: HE19 43,155 → HE20 52,415(+9,260 MW 단일 시간) → HE21 57,598 MW. Enverus는 HE21을 59,002 MW로 더 높게 봄. BESS discharge 핵심 구간.

**HE15-17 오후 RT Spike 선행 리스크 (7/2 학습 반영):**
GR_WEST 최저(HE15 3,393 MW)와 부하 피크 겹침 → 7/2 실적에서 RT HE15 $30.70 / HE16 $35.24 / HE17 $35.91로 DA 대폭 상회했던 패턴 재현 가능성.

---

## 주요 Risk

1. Holiday 부하 불확실성 — Yes Energy(69,240 MW) vs Enverus(67,305 MW) 1,935 MW 갭
2. GR_WEST forecast 신뢰도: 오후 최저 3,393 MW는 예측 범위 하단 — 실현 불확실성 높음
3. HE20 단일 시간 +9,260 MW net load ramp → RT spike / ORDC 발동 리스크
4. Smartbidder 데이터 부재로 정량 가격 예측 불가 — 운영 결정 시 참고 제한
5. HE15-17 오후 RT 이상 급등 가능성 (직전일 패턴 반복 시나리오)
6. Thermal 추가 outage 리스크 (현재 5,811 MW, 상향 시 evening ramp 가격 심화)

---

## Enverus vs Yes Energy 예측 비교

| 지표 | Yes Energy (기준) | Enverus | 갭 |
|---|---|---|---|
| Load 24h 평균 | 69,240 MW | 67,305 MW | -1,935 MW |
| Load 피크 | HE16 79,646 MW | HE18 80,575 MW | +929 MW / -2h 후행 |
| Net Load 24h 평균 | 39,879 MW | 39,506 MW | -373 MW |
| Net Load peak (HE21) | 57,598 MW | 59,002 MW | +1,404 MW |
| Wind 24h 평균 | 14,688 MW | 14,351 MW | -337 MW |
| Solar 24h 평균 | 12,634 MW | 12,281 MW | -353 MW |

Enverus 피크 후행 2시간 구조적 패턴 지속 확인. Evening ramp peak에서 Enverus가 1,404 MW 더 가파름 — Enverus 시나리오 실현 시 HE21 discharge 추가 upside.

---

Data Source: Yes Energy (production), Enverus (production)
Smartbidder: 미제공 | AG2/WSI: 파일 경로 확인되나 내용 분석 미포함
원본: reports/daily/market-briefing/2026-07-04.md
