# ERCOT D+1 (2026-07-10) Market Briefing

**작성일**: 2026-07-09 | **데이터 기준**: Yes Energy bidclose (fetched 12:11 UTC), Enverus (fetched 06:41-06:49 CT), Smartbidder (run 06:55 CT) | **데이터 상태**: Production fetch (실제 데이터)

---

## Headline

7월 폭염 + 8 GW thermal outage 병존 상황에서 내일 총 수요 피크 82.5 GW (HE16) 예상. 태양광이 한낮 DA 가격을 $15/MWh까지 억제하지만 18시 이후 순급전부하 30 GW ramp → DA 가격 HE21에서 $34/MWh 돌파. HE22 Non-Spin AS DA 예측 $8.47로 야간 reserve scarcity 리스크가 가장 큰 trading 관전 포인트.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 70,304 MW, 피크 HE16 82,482 MW (Enverus: 81,890 MW, -592 MW 차이). 최저 HE5 57,271 MW. 전형적인 7월 여름 형태 — 이른 오후 고원(HE15-17) 후 점진 하강.
- **Net load**: 24h 평균 37,009 MW. 최저 HE10 23,269 MW (태양광 정점 시간대, 주간 가격 압박 구간). 최고 HE21 53,687 MW (일몰 후). HE10 → HE21 구간에서 순급전부하가 +30,418 MW 상승 — 이것이 내일의 핵심 ramp 이벤트.
- **Solar**: ERCOT COPHSL 피크 HE13 28,709 MW (Enverus: 29,796 MW로 약 1 GW 상방 추정). HE21(20:00 CT)부터 사실상 소등. 한낮(HE10-13) 가격 억제 후 석양 전후 공급 공백이 가격 급등의 뇌관.
- **Wind**: ERCOT COPHSL 24h 평균 18,450 MW. 야간 최대 HE1 23,632 MW → 주간 최소 HE9 13,558 MW (약 10 GW 일중 변동). GR_WEST STWPF 평균 12,241 MW (야간 16,272 MW, 주간 최소 9,637 MW). GR_COASTAL 야간 약세 → 저녁 반등(HE18-19 피크 2,687 MW). GR_SOUTH 야간-새벽 최대 2,467 MW.
- **Thermal outage**: ERCOT TOTAL_RESOURCE_CAP_OUT 평균 8,023 MW (최대 HE1-2 8,805 MW, 최소 HE24 6,690 MW). 약 8 GW 발전 용량이 오프라인으로, 여름철 reserve margin 압박 요인.

---

## Price View

- **DA Energy 24h 평균**: $23.05/MWh
- **RT(LMP5) 24h 평균**: $21.98/MWh — DA-RT spread 24h 평균 +$1.07/MWh (DA 소폭 우위)
- **DA 최고 2시간**: HE21 $34.42/MWh, HE20 $32.19/MWh
- **DA 최저 2시간**: HE11 $15.36/MWh, HE10 $15.43/MWh
- **DA-RT spread 저녁**: HE20 +$5.52, HE21 +$3.34, HE19 +$2.64
- **P(DA>RT)**: HE22 0.717, HE20 0.703, HE21 0.699

---

## AS Price Forecast (DA forecasted, 주요 시간대)

- **HE22 Non-Spin**: $8.47 | **ECRS**: $2.93 | **RRS**: $2.04 (scarcity spike)
- **HE23 Non-Spin**: $6.77 | **ECRS**: $2.74 | **RRS**: $1.22
- **HE21 Non-Spin**: $3.33 | **ECRS**: $0.94 | **RRS**: $0.48
- **HE1 Non-Spin**: $2.07 (야간 기저 수준)

---

## Key Drivers

1. 폭염 + 8 GW thermal outage → reserve margin 압박. 피크 82.5 GW 대비 예비력 타이트.
2. 태양광 28.7 GW 정점 이후 석양(HE18-21) 30 GW net load ramp → DA 가격 $15 → $34 구간 이동.
3. GR_WEST 주간 풍력 9.6 GW까지 하락 → 저녁 ramp 위기 심화 요인.
4. HE22-23 Non-Spin $8.47/$6.77 = scarcity pricing 시그널 — AS 우선 운전 구간.

---

## Enverus vs Yes Energy 갭 요약

- 풍력: Enverus 야간 +1.7 GW, 주간 +3.5 GW 상방 → Yes Energy가 더 보수적
- 태양광: Enverus +1 GW 상방 (피크)
- 부하: Enverus 야간 소폭 높음, 주간 소폭 낮음 → 방향성 유사
- 시사점: Enverus 기준 net load 낮아 가격 하방 편향 가능하나, 저녁 spike 방향성은 동일

---

## Downstream Agent 참고사항

- **bess-optimizer**: HE22-23 Non-Spin/ECRS AS 포지션 우선, HE20-22 RT charge window 검토
- **dart-virtual-trader**: HE20-22 P(DA>RT) 0.70-0.72 → short DA / long RT 시그널 강함
- **congestion-analyst**: GR_WEST 주간 약세 → 저녁 풍력 회복 시 transmission constraint 가능성

---

*원본: `/home/user/BESS_Biz/reports/daily/market-briefing/2026-07-10.md`*
*Data Sources: Yes Energy BIDCLOSE, Enverus Mosaic, Smartbidder (2026-07-09 06:55 CT run)*
