# ERCOT D+1 (2026-07-11) Market Briefing

**Prepared**: 2026-07-10 | **Data vintage**: Yes Energy bidclose (fetch 12:23 UTC) + Smartbidder (run 06:59 CT) + Enverus (fetch 06:49-07:01 CT) + AG2 BLOCKED (파일 미수신 — 이번 세션 미포함)
**DATA SOURCE**: Yes Energy + Smartbidder + Enverus (production). AG2 WSI 경로 참조만; CSV 본문 미제공.
**Improvement applied**: Non-Spin/ECRS 0.75x haircut 적용 (raw 값 병기) | DA ±$3-4 불확실성 밴드 명기 | 전일 learnings 사전 열람 완료.

---

## Headline

7월 중순 폭염 지속 속 핵심 변수는 전일 대비 **GR_WEST 풍력 급감 (-7 GW, -39%)** — 내일 ERCOT 풍력 24h 평균 11,283 MW로 오늘(~18,450 MW) 대비 대폭 위축. 동일한 여름 수요 곡선에서 공급 여백이 줄어 DA 24h 평균 **$26.10/MWh** (오늘 $23.05 대비 +$3.05), 저녁 HE21 피크 **$38.79**. 오리 곡선 ramp 구간 (HE19→HE21: +11 GW / 2h) + AS 저녁 scarcity (Non-Spin HE23 raw $8.12 / 0.75x $6.09) 집중 경계.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 **67,646 MW**. 피크 HE17(16:00-17:00 CDT)=**80,488 MW** / HE16=80,363 MW. 저점 HE7=53,880 MW. Enverus: 24h avg 67,842 MW, 피크 HE18=78,015 MW(-2,473 MW / -1h vs Yes Energy).
- **Net Load**: 24h 평균 **43,345 MW**. HE10 최저 **30,639 MW** (오리 곡선 골) → HE21 최대 **58,370 MW**. HE19→HE21 2h ramp = **+11,123 MW**. Enverus HE21: 58,304 MW (실질 동일).
- **Solar**: COPHSL 피크 HE13 **27,351 MW**. Enverus STPF 피크 HE12 **30,026 MW** (+2,675 MW — 갭 유의미, midday 가격 추가 억제 가능).
- **Wind**: COPHSL 24h 평균 **11,283 MW** (vs 전일 예측 18,450 MW → **-7,167 MW**). GR_WEST 평균 6,459 MW, 낮 최저 HE13 1,784 MW. 풍력 약세가 내일 DA 상승 핵심 driver.
- **Thermal Outages**: 24h 평균 **7,689 MW**. 피크 HE15-16 구간 7,649-7,676 MW.

---

## Price View (hub; GKS 노드 ±$3-4 괴리 가능)

- **DA 24h avg**: $26.10/MWh | RT 24h avg: $24.23/MWh | avg spread: **+$1.87** (DA expensive)
- **Top 2 DA**: HE21 **$38.79** / HE20 **$35.79** | **Bottom 2 DA**: HE10 **$18.22** / HE9 **$19.50**
- **Max spread (DA>RT)**: HE21 **+$6.63** / HE20 **+$6.09** → short DA / long RT signal
- **P(DA>RT)**: HE21 0.708 / HE22-24 0.703-0.705 — 저녁 DA 비싼 구조 확정적
- **AS 저녁 (0.75x 조정)**:
  - HE22: Non-Spin $5.21, RegUp $2.46, ECRS $1.12
  - HE23: Non-Spin $6.09, ECRS $1.56, RRS $1.75 (peak scarcity)
- **RegDown HE15-19**: $1.54-1.76/MW (태양광 급감 구간 과잉공급 헤지)

---

## Key Drivers

- **GR_WEST 풍력 -7 GW**: 전일 대비 가장 큰 공급 변화. Panhandle 저속 대기 패턴.
- **오리 곡선 HE19-21 ramp**: 2h 동안 solar -15,357 MW (16.2→0.8 GW), net load +11.1 GW.
- **7.7 GW thermal outage 지속**: 저녁 reserve margin 압박, 비선형 spike 배제 불가.
- **DA>RT 저녁 구조**: P(DA>RT) 70%+, 저녁 BESS DA discharge sell 전략 유리.

---

## Source Gap Summary

| 항목 | Yes Energy | Enverus | AG2 |
|---|---|---|---|
| Load avg | 67,646 MW | 67,842 MW (+196) | BLOCKED |
| Load peak | 80,488 MW (HE17) | 78,015 MW (HE18) | BLOCKED |
| Solar peak | 27,351 MW (HE13) | 30,026 MW (HE12) | BLOCKED |
| Net load peak | 58,370 MW (HE21) | 58,304 MW (HE21) | BLOCKED |

---

*원본 브리핑: `reports/daily/market-briefing/2026-07-11.md`*
*DATA SOURCE: production (Yes Energy + Smartbidder + Enverus). AG2 BLOCKED.*
