# ERCOT D+1 (2026-07-12) Market Briefing

**작성**: 2026-07-11 | **작성 에이전트**: market-analyst
**데이터**: [DATA: 실제 Yes Energy BidClose + Enverus STPF/FC fetch 결과 (취득 2026-07-11 07:00-12:10 CT). Smartbidder DA/RT 가격 예측 및 AS 예측 미제공 — 가격 view는 공급/수요 펀더멘털 기반 구간 추정.]

---

## Headline

전형적인 7월 Texas Duck Curve 극단형. Solar 27-29 GW flood로 HE10 net load 32,322 MW까지 압축, 일몰 후 HE21에 59,381 MW까지 +27,059 MW 급격 ramp. 7,304 MW cap out 고착 + GR_NORTH 사실상 무풍 상태에서 evening ramp 진입 시 HE19-21 가격 스파이크 리스크 집중. Enverus는 YE 대비 solar를 +2,434 MW 상방으로 봐 duck trough 더 깊음 — DA 입찰 시 solar 시나리오 분기가 핵심.

---

## Demand & Supply

**Load:**
- YE WZ_ERCOT BIDCLOSE 24h 평균: **65,371 MW**
- 피크: HE17 **78,259 MW** → HE16 78,148 MW (오후 4-5시대)
- 최저: HE7 **52,312 MW** (일출 전)
- Enverus 24h 평균: **65,358 MW** (YE 대비 -13 MW, 사실상 동일)
- Enverus 피크: HE18 **76,312 MW** — YE 대비 -1,947 MW 낮고 peak hour도 1시간 후로 밀림. 두 소스 load는 수렴.

**Net Load (YE BIDCLOSE):**
- 24h 평균: **45,839 MW**
- 최저: HE10 **32,322 MW** (Solar peak, 전력 수요 중 약 41%를 태양광이 커버)
- 최고: HE21 **59,381 MW** (일몰 후 Solar 소멸, 온도 피크 잔존)
- HE10 → HE21 ramp: **+27,059 MW over 11h** (평균 시간당 +2,460 MW)
- Enverus 최저: HE10 **31,644 MW** (YE 대비 -678 MW), 최고 HE21 **60,294 MW** (YE 대비 +913 MW) — Enverus가 duck curve 더 극단적으로 봄

**Solar:**
- YE SOLAR_COPHSL 24h 평균: **10,352 MW**, 피크: HE13 **26,875 MW**, HE12 26,589 MW
- Enverus Solar 24h 평균: **12,540 MW** (+2,188 MW, +21% vs YE)
- Enverus 피크: HE12 **29,309 MW** (+2,434 MW vs YE 26,875 MW) — 가장 큰 소스간 갭
- 시사점: Enverus 시나리오 실현 시 HE10-13 net load 추가 압축 → 음가(-) 실현 확률 상승

**Wind:**
- YE ERCOT WIND_COPHSL 24h 평균: **8,003 MW** (Enverus: 7,522 MW, YE +481 MW 상방)
- 야간 강세: HE1 **14,008 MW** (Enverus HE1: 12,611 MW) → 주간 급감: HE11 **3,582 MW**
- 지역별 (YE):
  - GR_WEST: 평균 **4,118 MW** — dominant contributor. HE1 8,933 MW에서 HE12 1,467 MW로 급락 (84% 감소)
  - GR_SOUTH: 평균 **1,481 MW** — 오후 이후 회복, HE21 2,214 MW (해풍)
  - GR_COASTAL: 평균 **1,341 MW** — HE18-19 피크 2,752 MW (해풍 효과)
  - GR_NORTH: 평균 **541 MW** — 사실상 무풍. HE13 106 MW, HE14 108 MW. 주간 공급 기여 거의 0

**Capacity Outage:**
- TOTAL_RESOURCE_CAP_OUT: HE1-22 **7,304 MW** (종일 고착), HE23 6,969 MW, HE24 6,841 MW
- 7.3 GW급 forced/planned outage는 7월 피크 시즌 기준 시장 tight 수준
- 추가 tripping 발생 시 ORDC scarcity 가격 $2,000 spike 트리거 가능

---

## Price View

*(Smartbidder DA/RT 예측 미제공 — 공급/수요 펀더멘털 기반 구간 추정)*

| 시간대 | HE | Net Load (YE) | 주요 공급 상황 | 가격 추정 |
|---|---|---|---|---|
| Overnight Offpeak | HE1-6 | 44,663-46,743 MW | Wind 7-14 GW 강세, load 하강 | $20-40/MWh 소프트 |
| Morning Ramp | HE7-9 | 35,493-46,289 MW | Solar 개시, Wind 급감 | $30-55/MWh |
| Solar Peak / Duck Valley | HE10-13 | 32,322-38,497 MW | Solar 22-27 GW flood | $5-25/MWh, 음가(-) 가능 |
| Shoulder / Solar Decline | HE14-17 | 42,260-48,237 MW | Solar 점감, Load 78 GW 고공 | $40-75/MWh |
| Evening Ramp (핵심) | HE18-21 | 49,214-59,381 MW | Solar 소멸, Wind 회복 중 | $80-200+/MWh (spike risk) |
| Late Evening | HE22-24 | 52,619-58,795 MW | Wind 재강세 (10-11 GW) | $40-80/MWh |

- **가격 최고 예상 HE**: HE20 (net load 55,274 MW, Solar 6,234 MW → 거의 소멸), HE21 (59,381 MW, Solar 663 MW)
- **가격 최저 예상 HE**: HE10 (32,322 MW), HE11 (33,278 MW) — Enverus solar 상방 실현 시 음가 전환 가능
- Peak-to-Valley spread 추정: $150-200+/MWh (Smartbidder 확인 시 갱신 필요)
- 7.3 GW cap out + 78 GW 피크 load → 유효 reserve margin 극히 빡빡. RT spike 비대칭 리스크 상방

---

## Key Drivers

1. **Solar flood → Duck Curve 극단화**: HE12-13 solar 26-29 GW는 net load를 32 GW대로 압축. 이는 ERCOT 역사적으로 도전적 수준. 2026년 태양광 설비 확충 반영.
2. **GR_WEST 풍력 주간 급락**: 야간 8,933 MW에서 HE12 1,467 MW로 84% 감소. GR_NORTH 거의 무풍(HE13-14 100-110 MW)으로 midday에 thermal + solar 양축 의존.
3. **Coastal/South 풍력 저녁 회복이 불완전한 완충**: GR_COASTAL HE18-19 2,752 MW, GR_SOUTH HE21 2,214 MW 회복 예상이나 27 GW ramp을 지탱하기엔 역부족.
4. **7,304 MW 고착 Cap Out이 핵심 제약**: 추가 forced outage 없어도 저녁 ramp 진입 시 available margin 타이트. 여름 폭염 지속 중 냉각 수요 감안하면 load upside 리스크도 병존.
5. **Enverus Solar 상방 gap**: YE 대비 +2,434 MW 차이는 DA 가격 결정에 직접 영향. Enverus가 맞으면 HE10-12 가격 추가 하방 → BESS 충전 cost 개선.

---

## Yes Energy vs Enverus 예측 갭 분석

| 항목 | Yes Energy | Enverus | 갭 (Enverus - YE) | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 65,371 MW | 65,358 MW | -13 MW | 동일 수준, 수요 불확실성 낮음 |
| Load 피크 | HE17 78,259 MW | HE18 76,312 MW | -1,947 MW (peak hour 차이) | 두 소스 모두 78 GW 이상 or 76 GW 이상 → 고부하일 |
| Solar 24h 평균 | 10,352 MW | 12,540 MW | **+2,188 MW (Env 상방, +21%)** | Enverus 상방이면 duck trough 추가 심화 |
| Solar 피크 | HE13 26,875 MW | HE12 29,309 MW | **+2,434 MW (Env 상방)** | DA HE10-13 가격 추가 하방 리스크 |
| Wind 24h 평균 | 8,003 MW | 7,522 MW | -481 MW (YE 상방) | 야간 gap 주도 (HE1: YE 14,008 vs Env 12,611) |
| Net Load 24h 평균 | 45,839 MW | 45,062 MW | -777 MW (YE 상방) | Enverus 더 bullish duck curve; solar 갭 주도 |
| Net Load 최저 | HE10 32,322 MW | HE10 31,644 MW | **-678 MW (Env 하방)** | Enverus duck trough 더 깊음 |
| Net Load 피크 | HE21 59,381 MW | HE21 60,294 MW | **+913 MW (Env 상방)** | Enverus evening ramp 더 가팔라 → spike 상방 |

**핵심 갭 요약**: 양 소스 모두 Load에서 수렴하나, Solar에서 크게 갈린다. Enverus가 2,400 MW 더 태양광을 보고 있어 낮시간 가격 하방 + 저녁 net load 상방 조합. 실현 시 DA-RT spread 확대, BESS energy 전략 수익성 개선.

---

## BESS 운영 관점 시사점 (GKS 100MW/200MWh 기준)

- **최적 충전 구간**: HE10-13 (net load valley 32,322-38,497 MW). 음가 실현 시 충전 자체로 수익 발생. 200 MWh 기준 2h 내 만충 목표 → HE10-11 집중 충전.
- **최적 방전 구간**: HE19-21 (net load 50,506-59,381 MW, Solar 소멸). HE20-21 100 MW 방전 집중. DA 입찰이 RT보다 안정적 (spike 비대칭 리스크 상방).
- **AS 기회**: 저녁 ramp (HE18-21) Reg Up / RRS 수요 증가 예상. energy vs AS 최종 결정은 bess-optimizer 위임.
- **Smartbidder 확인 후 재검토 필요**: DA/RT 예측 가격 및 P(DA>RT), AS spread 미확인 상태. 상기 가격 구간은 펀더멘털 기반 추정.

---

## Risks / Watch

1. **Cap Out 추가 tripping**: 현재 7,304 MW에서 추가 outage 발생 시 HE19-21 가격 $500+ → $2,000 ORDC 트리거 가능. 입찰 전 ERCOT 실시간 OA/outage 확인 필수.
2. **Enverus Solar 상방 실현 여부**: 29 GW 실현 시 HE10-12 음가 확률 상승 → 충전 비용 개선, DA short (solar flood hedge) 기회. 반면 YE 기준 26.9 GW에 그치면 trough 덜 깊음.
3. **GR_WEST 주간 급락 실제 심화**: HE12 예측 1,467 MW 대비 실제 더 낮을 경우 → midday thermal commitment 빡빡 → HE13-14 가격 지지 가능.
4. **저녁 RT spike 방향 불확실**: Smartbidder P(DA>RT) 미확인. RT spike 실현 시 RT 우위 → 방전을 DA보다 RT 위주로 전환 검토.
5. **GR_NORTH 극단 무풍**: HE13-14 기준 100-108 MW는 비정상적으로 낮음. 예측 오류 가능성 있으나, 실현 시 north 계통 부하 가중.

---

*다음 업데이트: Smartbidder 가격 예측 확인 후 Price View 섹션 보완 권고. AG2 data (weather/windcast) 미포함 — 취득 시 Load/Wind 갭 재검토.*
