# ERCOT D+1 (2026-07-18) Market Briefing

**Prepared**: 2026-07-17 | **Vintage**: Yes Energy bidclose pub 12:11 UTC, Enverus pub 06:41-06:56 CT, AG2 WSI pub 06:40 CT, Smartbidder DA run 06:58 CT
**Data Status**: Yes Energy bidclose — OK (전 항목 수신, TOTAL_RESOURCE_CAP_OUT 포함, 2일+ DEGRADED 이후 복구) | Enverus LOAD/SOLAR/WIND/NET_LOAD — OK | AG2 WSI WEATHER/WIND — OK | Smartbidder ENERGY/AS/DA-RT — OK

---

## Headline

맑고 강한 폭염 (DFW 최고 95°F / 체감 99°F, 운량 0-39%, 강수 없음) → 부하 피크 HE17 **80.6 GW** (전주 7/16 73.7 GW 대비 +7 GW), 저녁 net load HE18→HE21 **+16.3 GW / 3시간** 급등. 정오 태양광 26.4 GW 피크로 HE10 DA 저점 **$14.27/MWh** 형성 후, solar fade + 부하 지속으로 HE21 DA 피크 **$33.24/MWh** — 하루 $19 이상 가격 스윙. DA-RT 스프레드는 야간 RT 우위(-$1.6~-$2.5)에서 저녁 HE19-22 **DA 강세(+$1.7~+$4.3)** 로 뚜렷이 역전. 풍력 소스 간 3 GW 갭(Yes Energy 14.1 GW vs Enverus 17.1 GW)이 저녁 reserve margin 불확실성의 핵심 변수.

---

## 1. Demand & Supply

- **Load (Yes Energy WZ_ERCOT BIDCLOSE_LOAD)**: 24시간 평균 **66,441 MW**, 피크 HE17 (16:00-17:00 CT) **80,610 MW** / HE18 80,540 MW. 최저 HE7 52,885 MW / HE6 53,120 MW. 새벽 6-7시 최저점 후 오후 17시까지 +27.7 GW 상승, 이후 자정까지 서서히 하강. 7/16 피크(Enverus 73.7 GW) 대비 약 +7 GW 증가 — 폭염 심화 반영.

- **Load (Enverus)**: 24시간 평균 **65,866 MW**, 피크 HE17 **78,491 MW**. Yes Energy 대비 24h 평균 -575 MW (-0.9%), 피크 -2,119 MW (-2.6%). 두 소스 모두 HE17을 피크 시간으로 일치 식별 — 신뢰도 높음. 잔여 갭은 Enverus의 풍력 상방 반영 차이에 기인.

- **Net Load (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)**: 24시간 평균 **39,518 MW**. 최저 HE10 **25,662 MW** / HE11 26,387 MW (태양광 피크 억압). 최고 HE21 **57,614 MW** / HE22 55,996 MW. 저녁 ramp: HE18 41,304 MW → HE21 57,614 MW = **+16,310 MW / 3시간** (전형적 duck curve 극치). *Enverus 동일 구간: HE18 36,678 MW → HE21 53,873 MW (+17,195 MW / 3시간) — Enverus가 약 4 GW 낮은 수준에서 더 가파른 ramp 보임 (저녁 solar 조기 소멸 모델 차이).*

- **Solar (Yes Energy SOLAR_COPHSL_BIDCLOSE)**: 24시간 평균 10,555 MW. 피크 HE14 **26,379 MW** / HE15 26,311 MW (13:00-15:00 CT). 일출 HE8 3,238 MW → 피크 → 저녁 HE19 16,493 MW → HE20 7,285 MW → HE21 670 MW (Yes Energy는 저녁 solar 완만히 감소하는 프로파일). *Enverus STPF는 피크 HE13 28,333 MW이나 HE19 7,001 MW / HE20 541 MW로 일몰 모델이 더 급격 — 24h 평균은 10,580 MW로 거의 동일.* 기상 조건 맑음(DFW 운량 29-54%, 오전 강수 없음)으로 STPF 하회 리스크 낮음.

- **Wind (Yes Energy ERCOT WIND_COPHSL_BIDCLOSE)**: 24시간 평균 **14,092 MW**. 야간 피크 HE1 17,486 MW / HE2 17,169 MW → 낮 HE14 최저 10,787 MW → 저녁 HE22-23 14,459-14,904 MW. GR_WEST 평균 **7,801 MW**, 오후 HE15 저점 **5,279 MW** / HE16 5,416 MW (서부 오후 풍속 약세가 피치 포인트). GR_COASTAL HE18-19 3,363-3,323 MW (저녁 해안 픽업), GR_SOUTH 1,884-2,611 MW 안정.

- **Wind 소스 비교**: AG2 Windcast 평균 **15,753 MW** (YE 대비 +1,661 MW), Enverus STPF 평균 **~17,050 MW** (YE 대비 +2,958 MW). 소스 간 최대 **3 GW 갭** — 실제 발전이 Yes Energy 수준에 가까울수록 저녁 reserve margin 3-4 GW 타이트해짐.

- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: 24시간 평균 **8,487 MW**. 아침 HE7-8 최대 **8,936 MW** → 저녁 HE18-19 최소 **7,842 MW**. 피크 직전 +1,094 MW 용량 복귀로 일부 완충. 전체 8+ GW 계획 outage는 여름 평균 수준.

---

## 2. Price View (Smartbidder, DA run 06:58 CT)

- **DA Energy 24시간 평균**: **$21.36/MWh**. Off-peak (HE1-8) 평균 약 $20.2, On-peak (HE9-22) 약 $21.8.
- **DA 상위 2시간**: HE21 **$33.24/MWh**, HE20 **$31.31/MWh** (저녁 태양광 소멸 + 부하 고점).
- **DA 하위 2시간**: HE10 **$14.27/MWh**, HE11 **$14.28/MWh** (정오 전후 태양광 최대 suppression).
- **RT Energy 24시간 평균**: **$21.43/MWh**. 상위: HE21 $29.27, HE20 $26.99. 하위: HE11 $16.10, HE10 $16.23.
- **DA-RT 스프레드 (DA minus RT 규칙 준수)**:

| 시간대 | 대표 HE | 스프레드 | 방향 |
|---|---|---|---|
| 야간 | HE1-4 | -$1.55 ~ -$1.75 | RT 우위 |
| 오전 | HE5-8 | -$0.81 ~ -$2.51 | RT 우위 |
| 정오 solar | HE9-11 | -$0.34 ~ -$1.96 | RT 우위 |
| 오후 전환 | HE14-18 | -$0.71 ~ +$0.30 | Flat / 소폭 DA |
| 저녁 ramp | HE19 | **+$1.67** | DA 우위 |
| 저녁 피크 | HE20-22 | **+$3.97 ~ +$4.32** | DA 강세 |
| 심야 | HE23-24 | +$0.58 ~ +$1.75 | DA 유지 |

- **P(DA>RT) 확률**: HE20 **66.0%**, HE21 **68.6%**, HE22 **68.4%**, HE23 **66.7%** — 저녁 강한 DA 우위 신호. 반대로 HE1-4 P(DA<RT) = 66-68% — 야간 RT 우위.

---

## 3. Key Drivers

- **폭염 강화 (핵심 드라이버)**: DFW 7/18 예상 최고 **95°F** (체감 99-100°F, HE16-18), 이슬점 66-70°F. 전주 7/16 최고 86°F 대비 +9°F 상승. 에어컨 냉방 부하 수요가 부하 피크를 80.6 GW까지 끌어올림. 강수·운량 낮아 태양광도 정상 출력 기대.

- **Duck Curve 저녁 ramp 심화**: HE18→HE21 net load +16.3 GW / 3시간 (Yes Energy 기준). GR_WEST 오후 저점(HE15-16 ~5.3-5.4 GW) 이후 coastal 풍력이 HE18-19에 ~3.3 GW 회복하나, 전체 net load 급등을 완충하기엔 부족. 이 ramp 구간이 DA $33 피크 생성의 직접 원인.

- **Thermal Outage 저녁 감소**: HE18-19 outage 7,842 MW (아침 대비 -1,094 MW). 피크 대응을 위해 일부 유닛 복귀하나, 8 GW 수준 outage는 여전히 tight margin 조건. 추가 forced outage 발생 여부가 리스크 포인트.

- **풍력 소스 갭**: Yes Energy(14.1 GW avg) vs Enverus(17.1 GW avg) = 3 GW 차이. Yes Energy COPHSL bidclose 기준이 가장 보수적. 저녁 peak 구간(HE20-21)에서 Enverus는 HE21 net load 53.9 GW로 예측하나, Yes Energy 기준은 57.6 GW → 3.7 GW 더 tight. DA $33 상방 vs $28 하방 시나리오 경계.

---

## 4. AS 시장 시그널 (Smartbidder DA Ancillary Forecast)

- **Non-Spin**: 야간(HE1-7) $1.30-1.90 기저, 저녁 HE21 $2.81 → HE22 **$4.20** → HE23 $3.39 로 급등. 심야 tight reserve 신호. 전일(7/16 briefing) 대비 Non-Spin 피크 유사 수준이나, 부하 고점이 높아 실현 리스크 상승.
- **RegDown**: HE17 $1.06 → HE18 **$1.40** (피크) → HE19 $1.30 — 저녁 load 피크 전후 하향 조정 수요. 태양광 fade 이후 열발전 단독 공급 구간.
- **RegUp**: HE19 $1.02 → HE20 **$1.58** → HE21 $1.31 — 저녁 ramp-down 이후 복구 조정 수요.
- **RRS**: 전반 soft (<$0.57), 최대 HE22 $0.50.
- **ECRS**: HE7-8 $0.34-0.42, HE22 **$0.84** (야간 소폭 급등).
- **종합**: 낮 시간대 AS 시장 전반 soft(Non-Spin <$0.55), 저녁 HE19-23 구간 RegDown/RegUp/Non-Spin 집중. 에너지 arbitrage (DA HE10-11 저가 충전 $14.27-14.28, DA HE20-21 고가 방전 $31-33)가 AS 대비 명확한 수익 우위로 계산됨.

---

## 5. Yes Energy / Enverus / AG2 예측치 비교 및 시사점

| 항목 | Yes Energy | AG2 WSI | Enverus | 비고 |
|---|---|---|---|---|
| Load 24h 평균 | **66,441 MW** | N/A (지역별) | 65,866 MW | -575 MW 갭, 수렴 양호 |
| Load 피크 (HE17) | **80,610 MW** | N/A | 78,491 MW | Enverus -2,119 MW |
| Wind ERCOT 24h 평균 | **14,092 MW** | 15,753 MW | ~17,050 MW | **최대 3 GW 갭 (중대)** |
| Wind GR_WEST 24h 평균 | **7,801 MW** | N/A | N/A | HE15 최저 5,279 MW |
| Solar 24h 평균 | **10,555 MW** | N/A | 10,580 MW | 양 소스 사실상 동일 |
| Solar 피크 | HE14 **26,379 MW** | N/A | HE13 28,333 MW | 시간 1h 차이, 크기 유사 |
| Net Load 24h 평균 | **39,518 MW** | N/A | 36,771 MW | -2,747 MW (풍력 갭 주도) |
| Net Load 저녁 피크 (HE21) | **57,614 MW** | N/A | 53,873 MW | -3,741 MW 갭 |

**주요 시사점**:
- **Yes Energy 부하가 상방 시나리오 기준**: 피크 80.6 GW는 7/16(73.7 GW) 대비 7 GW 증가. Enverus 78.5 GW와 2 GW 갭이 있으나 부하 측 소스 불일치는 풍력보다 작음.
- **풍력 갭이 가격 불확실성 핵심**: Yes Energy 기준 실현 시 DA HE21 $33+ 상방 리스크. Enverus 기준 실현 시 HE21 $25-28 수준 완화 가능. GR_WEST STWPF 실시간 모니터링 권장.
- **Solar 프로파일 차이 (HE19-20)**: Yes Energy HE19 16.5 GW vs Enverus 7.0 GW — 이 차이가 evening ramp 시작 타이밍에 영향. 실제 sunset(7/18 DFW ~20:30 CT)은 HE20 이후가 solar 사실상 종료. Enverus 모델이 일몰 타이밍 측면에서 더 보수적(현실적).

---

## 6. Risks / Watch

1. **저녁 RT spike 리스크 (HE19-22)**: DA $31-33, P(DA>RT) 66-69%이나, 풍력 부진 + thermal forced outage 조합 시 RT가 DA를 상회(spike)할 수 있음. Smartbidder RT HE21 $29.27는 기본 시나리오 — 극단 시나리오($100+) 미포함.
2. **풍력 소스 불일치 리스크**: Yes Energy COPHSL (14.1 GW) vs Enverus STPF (17.1 GW) 3 GW 갭. 실제 발전이 Yes Energy에 근접 시 저녁 net load 3-4 GW 타이트. congestion-analyst에 GR_WEST transmission constraint 바인딩 확률 확인 요청.
3. **Thermal Forced Outage 추가 발생**: 현재 계획 outage 8.5 GW에 폭염 관련 forced outage 추가 시 reserve margin 하락 → ORDC scarcity 가격 발동 가능성. 저녁 HE18-19 outage 최저치 7,842 MW가 기준 버퍼.
4. **저녁 solar fade 타이밍**: Yes Energy(HE19 solar 16.5 GW)와 Enverus(HE19 solar 7.0 GW) 9.5 GW 차이. 실제 일몰 타이밍에 따라 저녁 ramp 시작이 1시간 일찍 발생할 수 있음 → DA HE18-19 가격 상방 리스크.
5. **Yes Energy API 복구 확인**: 2일 이상 DEGRADED 후 오늘 정상 수신 — 지속 여부 내일 재확인. 재발 시 Enverus NET_LOAD_FORECAST_BID_CLOSE를 공식 대체 소스로 전환.
