# ERCOT D+1 (2026-07-20) Market Briefing

**Prepared**: 2026-07-19 12:13 UTC | **Data vintage**: fetched 2026-07-19T12:13:21Z (PRODUCTION)
**Operating day**: Monday 2026-07-20 (WDPEAK HE07–HE22, OFFPEAK otherwise)

---

## Headline

Monday summer weekday — load peaks at 86.2 GW (HE18, Yes Energy BIDCLOSE), 5.2% above Sunday's 82.0 GW. AG2 WSI independently forecasts a substantially higher 90.8 GW peak at HE17 (16:30 CT) driven by 100.4°F DFW temperatures (feels-like 107.6°F) — flagging extreme heat risk. A steep duck curve ramp of 20.3 GW in 3 hours post-sunset (HE18–21) drives DA scarcity pricing to **$53/MWh at HE21** (20:00 CT) with AS Non-Spin reaching **$7.78/MW-hr at HE23**. Thermal outages are down to 6.6 GW (vs 8.2 GW Sunday), providing partial buffer. Primary BESS opportunity: charge in solar belly (HE10–11 DA $16–17/MWh), discharge at HE21 DA scarcity ($53). Wind source agreement is notably tighter than prior days (YE 9,804 MW / Enverus 9,449 MW / AG2 11,705 MW) — gap narrowed vs prior cycle.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h average **70,636 MW** (vs Sunday 67,116 MW; +3,520 MW / +5.2% — Monday commercial/industrial uplift). Peak: **HE18 = 86,186 MW** (17:00–18:00 CT), secondary HE17 = 86,008 MW. Overnight floor HE05 = 54,688 MW. Enverus closely aligned at avg 71,015 MW (+379 MW vs YE; peak 86,290 MW at HE18). **AG2 WSI significantly higher: 24h avg ~72,334 MW, peak ~90,808 MW at 4:30 PM CT (HE17 window)** — +4,622 MW vs YE peak. AG2 peak divergence of this magnitude (exceeding the prior +1.5–2.5 GW hot-day pattern) is likely driven by the 100.4°F DFW temperature, which is approximately 4°F hotter than Sunday. If AG2 is correct, this approaches or exceeds ERCOT's recent all-time high.

- **Net load**: Yes Energy BIDCLOSE 24h avg **45,744 MW**. Minimum: **HE10 = 30,255 MW** (09:00 CT, solar belly — 15,413 MW below overnight floor). Peak: **HE21 = 65,168 MW** (20:00 CT). Critical duck curve: HE18→HE21 ramp = +20,285 MW in 3 hours (6.8 GW/hr average). The worst single hour is HE19→HE20: +10,871 MW in 60 minutes as solar collapses from 21,759 MW to 9,617 MW while load still at 85.5 GW. Enverus net load peak HE21 = 66,788 MW (+1,620 MW vs YE). AG2-implied net load at HE21 ≈ 67,412 MW (using AG2 load 83,035 MW − AG2 wind 14,823 MW − YE solar 800 MW) — all three sources converge on 65–67 GW net load at HE21.

- **Solar**: SOLAR_COPHSL_BIDCLOSE 24h avg **13,059 MW**. Peak: **HE13 = 30,212 MW** (12:00 CT). Enverus peak 30,347 MW — well aligned. AG2 weather shows clear-to-partly-cloudy sky at DFW (cloud cover 1–2% in peak solar hours), supporting the ~30 GW peak. Solar fades sharply from HE18 (27,281 MW) through HE20 (9,617 MW) to near-zero by HE21 (800 MW). The solar-collapse hour (HE19→20) coincides with maximum net-load ramp and maximum price stress.

- **Thermal outages**: TOTAL_RESOURCE_CAP_OUT avg **6,640 MW** (range 6,058–6,986 MW). Peak outage is **HE09 = 6,986 MW** (likely maintenance during low-demand morning). At HE21 peak net-load hour, outage drops to 6,177 MW. Critically, this is **1,604 MW lower than Sunday's 8,244 MW average** — more thermal capacity available today despite higher load. Still, if AG2 load is correct (90.8 GW peak), the thermal fleet would be running at or near absolute limits.

---

## Wind

- **ERCOT system wind**: WIND_COPHSL_BIDCLOSE 24h avg **9,804 MW**. Daytime lull: **HE13 = 5,618 MW** (12:00 CT, consistent with afternoon sea-breeze abatement). Evening ramp builds steadily from HE15 onward: HE18 = 9,955 MW → HE21 = 13,146 MW → HE24 = **17,046 MW** (overnight buildup). Wind provides a significant supply buffer during the post-sunset window, helping cap how high overnight prices go.

- **Regional breakdown**: GR_WEST STWPF avg 4,777 MW (dominant; daytime min HE14 = 2,498 MW, overnight max HE24 = 9,161 MW — GR_WEST shift from afternoon minimum to overnight maximum is the main driver of post-sunset wind buildup). GR_SOUTH STWPF avg 1,850 MW (peak HE22 = 2,639 MW). GR_COASTAL STWPF avg 1,681 MW with an important evening surge: **HE19 = 3,097 MW** (18:00–19:00 CT) — coastal wind at the solar handoff hour is a key buffer reducing HE19 net load stress. GR_NORTH COPHSL avg 738 MW (light throughout; range 203–1,401 MW).

- **Cross-source comparison (tighter than prior cycle)**: Yes Energy COPHSL 9,804 MW / Enverus STPF 9,449 MW / AG2 WindCast 11,705 MW. The AG2 vs YE gap is +1,901 MW (+19.4%) — significantly narrower than the 2,569 MW gap flagged on 7/19. Enverus is 355 MW below YE (reversed from prior days when Enverus ran higher). The three-source band of 9.4–11.7 GW represents the primary price uncertainty: if AG2 wind (11.7 GW) is correct, evening prices could be ~$3–5/MWh lower than Smartbidder base. Conversely, the already-elevated YE forecast is the conservative anchor.

---

## Price View

- **DA Energy** (Smartbidder, run 06:55 CT 2026-07-19): 24h avg **$25.22/MWh**. Hourly profile: flat $23–26 during overnight and solar-belly hours; suppressed floor **HE10 = $16.35** (09:00 CT) / HE11 = $16.66; sustained $22–25 through the solar belly (HE08–18); then a sharp scarcity spike — **HE21 = $53.12** (20:00 CT) / HE22 = $37.16 / HE23 = $28.82. Peak-to-valley range = **$36.77/MWh** — exceptional by recent-cycle standards (prior Sunday was $18.83). The $53 spike at HE21 prices maximum net load stress (65.2 GW net load) with solar essentially gone and thermal operating near capacity limits.

- **RT Energy** (Smartbidder LMP5): 24h avg **$23.60/MWh**. RT is generally stable at $18–26 through most hours, then rises to HE21 = $30.53 / HE22 = $29.09 / HE23 = $28.45. DA-RT spread overall = **+$1.62/MWh** (DA premium — positive spread = short DA signal). Critical spread hours: **HE21 DA-RT = +$22.59** ($53.12 − $30.53) — Smartbidder's model prices significant scarcity premium into DA that it expects RT to partially avoid. Also notable: HE10 DA-RT = **−$1.65** (RT > DA in solar belly — long RT / short DA signal during midday for DART).

- **P(DA>RT) / P(DA<RT)** (Smartbidder): P(DA>RT) is uniformly elevated at 0.63–0.67 across nearly all 24 hours, confirming a structural DA-over-RT expectation for this operating day. Strongest DA premium signal: **HE21 P(DA>RT) = 0.672, P(DA<RT) = 0.411**. Elevated P(DA<RT) = 0.55 at HE18–20 (17:00–20:00 CT) suggests the model sees bidirectional volatility during the solar-wind handoff window. Note: probabilities are independently calibrated (binary classifiers, not a proper joint distribution), so values can sum >1 per hour.

- **AS prices** (DA forecast, Smartbidder — hourly per-interval values): Two distinct regimes — (1) Solar regime (HE11–19): Non-Spin low at $0.4–1.0/MW-hr; RegDown **elevated $0.7–1.2** (HE15–19) as solar over-generation requires downward regulation; (2) Scarcity regime escalation: **HE20 Non-Spin = $4.21** (19:00 CT) → **HE21 = $5.88** → **HE22 (21:00 CT) = $7.78, ECRS = $2.86, RegUp = $2.18** → HE23 (22:00 CT) = Non-Spin $7.23, ECRS = $2.24. HE22–23 AS concentration is the strongest AS revenue window of the operating day.

---

## Forecast Source Comparison (Yes Energy vs Enverus vs AG2)

| Metric | Yes Energy BIDCLOSE | Enverus | AG2 WSI | Note |
|---|---|---|---|---|
| Load 24h avg (MW) | 70,636 | 71,015 | ~72,334 | YE/Enverus tight; AG2 +1,698 MW vs YE |
| Load peak (MW) | 86,186 HE18 | 86,290 HE18 | ~90,808 HE17 | **AG2 +4,622 MW above YE — extreme divergence** |
| Net load avg (MW) | 45,744 | 48,207 | ~47,570 | Enverus 2,463 MW higher than YE (less wind) |
| Net load peak (MW) | 65,168 HE21 | 66,788 HE21 | ~67,412 HE21 | All three converge on 65–67 GW at HE21 |
| Wind 24h avg (MW) | 9,804 | 9,449 | 11,705 | AG2 +1,901 MW vs YE (+19%) — narrowed from prior day |
| Solar avg (MW) | 13,059 | ~13,281 | — | Well aligned |

**Key implication**: The load divergence is extreme on the upside side — AG2's 90.8 GW peak reflects the **100.4°F DFW forecast** (feels-like 107.6°F), which is the primary driver. Yes Energy and Enverus appear to be applying load-reduction haircuts (demand response, interruptible contracts) that suppress peak to 86.2–86.3 GW. If raw load approaches 90 GW and demand response fails to fully activate, RT prices at HE17–18 could materially exceed DA ($23–24/MWh base) — creating a P(DA<RT) scenario during peak afternoon hours not fully captured in Smartbidder's $23–24 DA forecast for HE16–18. Separately, the wind convergence (YE/Enverus 9.4–9.8 GW vs AG2 11.7 GW) creates a $3–5/MWh downside risk to evening prices if AG2 wind is correct.

---

## Key Drivers

- **Extreme heat — 100.4°F DFW peak**: AG2 weather (KDFW) forecasts a DFW high of 100.4°F (feels-like 107.6°F) at 5:00–6:00 PM CT — approximately 4°F hotter than Sunday's ~96°F. Texas heat index of 107°F drives maximum residential and commercial cooling demand simultaneously. High dew points (65–72°F) sustain overnight load above 54 GW. This is the primary reason the AG2 load model diverges so sharply from the market-based BIDCLOSE forecast.

- **Duck curve severity — steepest ramp in recent cycle**: Net load ramp HE18→HE21 = 20.3 GW in 3 hours (6.8 GW/hr). The worst single hour, HE19→HE20, delivers a +10.9 GW net load shock as solar collapses from 21.8 to 9.6 GW in 60 minutes while gross load remains above 85 GW. This is 1.4 GW/hr steeper than Sunday's equivalent ramp. The ramp arrives one hour earlier (HE21 vs HE22 on Sunday) because Monday's higher load baseline elevates net load throughout.

- **Lower outages partially offset higher load**: 6.6 GW avg outage vs 8.2 GW Sunday (−1.6 GW). This improvement adds thermal capacity availability to serve the higher load, preventing a worse price spike. The combination of +3.5 GW higher load and +1.6 GW better outage position means the net supply-demand balance tightens by ~1.9 GW vs Sunday.

- **AS scarcity pricing confirms reserve stress**: The progression from Non-Spin $1.01 at HE20 → $7.78 at HE23 is an ORDC-like scarcity adder activation. ECRS at $2.86 for HE23 signals ERCOT expects system frequency support needs during this period. This pattern is consistent with a thermal fleet operating at near-maximum utilization and near-minimum reserve margins during the HE20–24 window.

---

## Risks / Watch

- **AG2 load 90.8 GW — extreme heat scenario**: If actual load approaches 90 GW rather than the 86.2 GW BIDCLOSE, reserve margins tighten by an additional 4.5 GW. In this scenario, RT prices at HE17–21 could run $10–20 above the Smartbidder base (bringing HE21 RT closer to $40–50 vs base $30.53). This is the highest-priority tail risk for tomorrow. Watch AG2 intraday load updates and actual 2 PM CT load readings.

- **HE19→20 solar collapse / wind transition**: The +10.9 GW net-load step at HE19→20 is the single most dangerous market hour. GR_COASTAL wind peaks at HE19 (3,097 MW) — this is the key buffer. A miss of 500–800 MW in coastal wind during this transition could add $5–8/MWh to HE20 RT (above the $26.84 base). P(DA<RT) = 0.55 at HE20 partially captures this risk.

- **HE21 DA $53 spike — short DA / long RT signal**: The $22.59 DA-RT spread at HE21 is very large. Smartbidder's DA model is pricing scarcity risk that the RT model does not fully match. If DA clears near $53 and RT settles at $30–35, the spread = DA − RT = +$18–23 (positive = short DA, long RT signal). BESS discharging into DA at HE21 is the primary energy revenue event. Consider whether Smartbidder DA forecast is a reasonable ceiling or floor for DAM strategy.

- **Non-Spin AS actual realization at HE22–23 ($7.78–$7.23 forecast)**: Per 2026-07-17 learnings, Non-Spin realization can run at 0.47–0.75x forecast. Applying a 0.75x haircut gives $5.84–$5.42/MW-hr effective. On extreme heat days with tight reserves, realization tends toward the high end. Treat $6–7.5/MW-hr as the realistic range for HE22–23 Non-Spin.

- **Data quality**: AG2 load file uses 30-min valid-time points; peak of 90,808 MW is at 4:30 PM CT (HE17 midpoint). Full confidence in this number requires verifying AG2 load file structure. Wind convergence vs prior days is notable and directionally consistent — no data quality flags on wind sources today.

---

*Data sources: Yes Energy BidClose vintage 12:13 UTC (PRODUCTION), Smartbidder run 06:55 CT (DA forecasted prices; RT/DA actuals blank — future D+1 day as expected), Enverus Mosaic pub 06:41–06:52 CT (PRODUCTION, as_of=prior_day_rolling), AG2 WSI Trader weather (KDFW) + WindCast Primary (init 06:40 CT) + load_regions (gen 12:13 UTC) — all within DAM bid leakage cutoff (D-1 10:00 CT).*
