# ERCOT Market View — 2026-07-23 (D+1 Structured Summary)

**Source**: market-analyst briefing, 2026-07-22 CT morning cycle
**Downstream consumers**: bess-optimizer, dart-virtual-trader
**Data vintage**: Yes Energy 12:18 UTC / Enverus 06:56 CT / AG2 06:40 CT / Smartbidder 06:57 CDT

---

## Overall Stance

**Day character**: Moderate summer day. Temperature relief vs prior week (DFW 97°F vs 103°F on 7/22). Wind significantly stronger (+2.3 GW average vs 7/22). Net load peak ~8 GW below 7/22. Energy arbitrage compressed but AS opportunities elevated at HE22.

**Price regime**: $20-65/MWh DA range. Evening spike moderate ($64-65, not scarcity). P(DA>RT) strong (74-75%) evening window.

**Wind protocol status**: NOT triggered. AG2 vs YE gap = -13 MW (zero). Enverus vs YE = +1,375 MW (below 1.5 GW trigger). DA price forecast credibility: HIGH.

---

## Hourly DA Price Forecast (Smartbidder, CT intervals)

| HE | CT Window | DA ($/MWh) | RT ($/MWh) | DA-RT Spread | P(DA>RT) |
|----|-----------|------------|------------|--------------|----------|
| HE01 | 00-01 | 33.18 | 30.70 | +2.48 | 62.6% |
| HE02 | 01-02 | 29.59 | 29.81 | -0.22 | 59.6% |
| HE03 | 02-03 | 27.90 | 29.27 | -1.37 | 62.2% |
| HE04 | 03-04 | 28.89 | 29.16 | -0.27 | 52.5% |
| HE05 | 04-05 | 28.72 | 29.56 | -0.84 | 58.1% |
| HE06 | 05-06 | 31.83 | 31.47 | +0.36 | 60.4% |
| HE07 | 06-07 | 34.55 | 33.24 | +1.31 | 66.5% |
| HE08 | 07-08 | 30.05 | 29.10 | +0.95 | 56.2% |
| HE09 | 08-09 | 22.99 | 20.91 | +2.08 | 56.7% |
| HE10 | 09-10 | **20.40** | **19.35** | +1.05 | 62.2% |
| HE11 | 10-11 | 21.21 | 20.49 | +0.72 | 63.7% |
| HE12 | 11-12 | 23.48 | 22.33 | +1.15 | 63.5% |
| HE13 | 12-13 | 26.69 | 25.36 | +1.33 | 62.6% |
| HE14 | 13-14 | 32.96 | 25.35 | +7.61 | 65.9% |
| HE15 | 14-15 | 34.00 | 25.41 | +8.59 | 67.3% |
| HE16 | 15-16 | 33.72 | 25.64 | +8.08 | 66.9% |
| HE17 | 16-17 | 33.37 | 25.71 | +7.66 | 66.9% |
| HE18 | 17-18 | 32.28 | 25.08 | +7.20 | 66.9% |
| HE19 | 18-19 | 45.46 | 31.24 | +14.22 | **75.5%** |
| HE20 | 19-20 | **64.80** | 41.40 | +23.40 | **74.3%** |
| HE21 | 20-21 | **64.60** | **46.91** | +17.69 | **74.3%** |
| HE22 | 21-22 | 58.57 | 34.40 | **+24.17** | **75.3%** |
| HE23 | 22-23 | 45.46 | 34.29 | +11.17 | 70.1% |
| HE24 | 23-00 | 32.23 | 29.78 | +2.45 | 70.1% |

**Averages**: DA 24h = $34.87 / RT 24h = $29.00 / DA-RT avg spread = +$5.87

---

## AS Price Forecast (Smartbidder DA Forecasted, key hours)

| HE | Non-Spin | RegDown | RegUp | RRS | ECRS |
|----|----------|---------|-------|-----|------|
| HE01 | 8.17 | 0.97 | 1.21 | 0.98 | 1.24 |
| HE02 | 6.78 | 0.75 | 1.13 | 0.70 | 1.15 |
| HE09 | 0.96 | 0.68 | 0.35 | 0.16 | 0.75 |
| HE10 | 0.51 | 1.26 | 0.38 | 0.17 | 0.27 |
| HE17 | 0.47 | 1.60 | 0.69 | 0.16 | 0.23 |
| HE18 | 0.47 | 2.93 | 0.70 | 0.16 | 0.23 |
| HE19 | 0.46 | 2.93 | 0.97 | 0.12 | 0.28 |
| HE20 | 3.34 | 2.52 | 1.93 | 0.70 | 0.99 |
| HE21 | 10.97 | 0.45 | 3.89 | 1.63 | 1.56 |
| **HE22** | **12.24** | 0.82 | **6.65** | **4.42** | **10.06** |
| HE23 | 10.91 | 0.92 | 4.16 | 4.00 | 8.63 |
| HE24 | 7.74 | 0.93 | 3.04 | 2.11 | 6.39 |

**AS Peak Hour: HE22 (21:00-22:00 CT)** — highest value across all major AS products.

---

## Supply/Demand Summary

| Item | Value | Source | Notes |
|------|-------|--------|-------|
| Load 24h avg | 73,300 MW | Yes Energy | -1,489 MW vs 7/22 |
| Load peak | ~85,397 MW HE17 | Yes Energy | 97°F day, no hot-day premium |
| Net load 24h avg | 50,010 MW | Yes Energy | -2,706 MW vs 7/22 |
| Net load peak | ~63,045 MW HE21-22 | Yes Energy | -8,308 MW vs 7/22 |
| Solar 24h avg | 12,173 MW | Yes Energy | Peak HE12-13: ~29,728 MW |
| Wind 24h avg | 9,043 MW | Yes Energy | +2,321 MW vs 7/22 |
| Wind 24h avg | 9,030 MW | AG2 | -13 MW vs YE — aligned |
| Wind 24h avg | ~10,418 MW | Enverus | +1,375 MW vs YE — upside risk |
| Thermal outage avg | 6,016 MW | Yes Energy | HE05-06 peak: 6,621 MW |
| Temp (DFW peak) | 97°F (feels 104°F) | AG2 KDFW | -6°F vs 7/22 |

---

## Key Trade Signals for Downstream Agents

### bess-optimizer
- **Primary charge window**: HE10-11 (09:00-11:00 CT) — DA $20.40-21.21
- **Secondary charge**: HE02-05 (01:00-05:00 CT) — DA $27.90-29.59, slight RT premium → DA charge preferred
- **Primary discharge window**: HE20-22 (19:00-22:00 CT) — DA $58.57-64.80
- **AS priority**: HE22 (21:00-22:00 CT) — ECRS $10.06, Non-Spin $12.24, RegUp $6.65
- **Energy arbitrage (DA)**: HE10→HE20 = $64.80-$20.40 = $44.40 gross, ~$37.74 net (85% RTE)
- **Note**: Arbitrage compressed vs 7/22 (~$44 vs ~$90). AS at HE22 is the primary upside vs energy alone.

### dart-virtual-trader
- **DA>RT positions**: HE19-22 strongest (P(DA>RT) 74-75%). Consider virtual offer at HE20-22.
- **DA<RT positions**: HE02-05 (P marginally above 50%, RT $29-30 vs DA $28-29). Low conviction.
- **Key risk for DART**: HE21 RT = $46.91 (high) vs DA $64.60 — spread only $17.69. If RT spikes further (HE21 P(DA<RT)=45.3%), virtual short DA at HE21 is risky. HE22 spread $24.17 is more robust.
- **Avoid**: DA virtual long (DA<RT) positions given overall DA premium structure.

---

## Scenario Analysis

| Scenario | Trigger | Impact on DA HE20-21 | Impact on AS HE22 |
|----------|---------|---------------------|-------------------|
| **Base** (YE+AG2 wind aligned) | 9,043 MW wind, 97°F | DA $64-65 | ECRS ~$10 |
| **Wind upside** (Enverus +1.4 GW) | Wind 10.4 GW | DA $55-60 (-$5 to -$10) | ECRS $6-8 |
| **RT spike** (HE21 wind miss) | Wind < 8 GW at HE21 | DA unchanged; RT $60-80 | ECRS stays elevated |
| **Load surprise** (AG2 hot-day adjust) | Temp actually >99°F | DA +$3-8 | Minor |
