# ERCOT D+1 (2026-07-24) Market Briefing

**Prepared**: 2026-07-23 (CT morning cycle)
**Data vintage**: Yes Energy 12:14 UTC / Enverus 06:41–06:57 CT / AG2 WSI init 06:40 CT / Smartbidder 06:56 CDT — 전 항목 production fetch 확인.
**Data status**: Production (not mock). LZ zone-level 미제공; Smartbidder HB_BUSAVG 시스템 기준.

---

## Headline

풍력 강세 반전(avg +3,647 MW vs 7/23) + 부하 완화(70,819 MW avg, -2,481 MW)로 DA 정점 **$36.44/MWh (HE21)** — 전일 $64.80 대비 44% 하락한 저가격 환경. 주간 GR_WEST 바닥(HE13 = 1,226 MW) + 열발전 outage 급증(8,648 MW avg, +2,632 MW)이 afternoon 취약 구간 형성하나, 야간 wind buildup(HE24 = 22 GW)으로 저녁 ramp 완충. Evening net load ramp HE18→HE21 = +15,162 MW / 3h(~5,054 MW/h)는 전일 3,200 MW/h 대비 오히려 가파름. 에너지 arbitrage spread $16.77/MWh로 대폭 축소 — Non-Spin HE21-22 $10.82 AS 스태킹 없이는 수익성 제한적.

---

## Demand & Supply

**Gross Load**
- Yes Energy BIDCLOSE 24h 평균: **70,819 MW** (전일 브리핑 73,300 MW 대비 -2,481 MW)
- 피크: HE17 = **82,928 MW** (16:00–17:00 CT) / 저점: HE5 = **57,897 MW** (04:00–05:00 CT)
- Enverus 24h 평균: **71,820 MW** (YE 대비 +1,001 MW 상방 편향)
  - 피크: HE17 = **83,824 MW** (YE 대비 +896 MW)
  - Enverus는 부하를 YE보다 높게 보나 재생에너지 offset이 더 크기 때문에 net load는 YE와 거의 동일 (아래 참조)
- AG2 WSI load_regions.csv: 파일 크기 초과 (634 KB) — 직접 파싱 생략; Enverus + YE 두 소스로 대체

**Net Load (Yes Energy BIDCLOSE)**
- 24h 평균: **44,493 MW** / 피크: HE21 = **56,820 MW** (20:00–21:00 CT) / 저점: HE10 = **34,652 MW** (09:00–10:00 CT)
- Duck curve evening ramp (Enverus net load hourly 기준 proxy):
  - HE18 (17:00 CT): 42,476 MW → HE20 (19:00 CT): 51,541 MW → HE21 (20:00 CT): 57,638 MW
  - **HE18→HE21 ramp: +15,162 MW / 3시간 = ~5,054 MW/h** (전일 3,200 MW/h 대비 +58% 가파름)
  - 원인: 전일은 HE19–21 풍력이 ramp 완충했으나, 오늘은 GR_WEST daytime doldrums가 깊어 evening wind buildup이 HE22 이후에 본격화
- Enverus Net Load 24h 평균: **44,395 MW** (YE 44,493 MW 대비 -98 MW — 사실상 일치)
  - 피크: HE21 = **57,638 MW** (+818 MW vs YE HE21)

**Solar**
- Yes Energy COPHSL 24h 평균: **11,304 MW** / 피크: HE14–15 = **27,589 MW** (13:00–15:00 CT)
- Enverus solar_stpf 24h 평균: **~12,966 MW** (YE 대비 +1,662 MW) / 피크 HE14 = **29,989 MW** (+2,400 MW)
- 석양 후 낙폭: HE19 (18:00 CT) Enverus = 21,542 MW → HE20 = 9,961 MW → HE21 = 983 MW — 사실상 소등 완료
- Solar belly (HE10–15) 에서 net load 34,652 MW 최저점 형성

**Wind**
- ERCOT WIND_COPHSL 24h 평균: **12,690 MW** (전일 9,043 MW 대비 **+3,647 MW, +40%**)
- 주간 최저: HE13 = **7,119 MW** (12:00–13:00 CT) / 야간 최강: HE24 = **21,990 MW**, HE23 = 21,567 MW
- GR_WEST STWPF: 평균 **6,361 MW** / 주간 최저 HE13 = **1,226 MW** / 야간 최강 HE24 = **14,368 MW**
- GR_NORTH COPHSL: 평균 **1,154 MW** / 야간 최강 HE24 = 2,266 MW
- GR_COASTAL STWPF: 평균 **2,185 MW** / 피크 HE18–19 = **3,776 MW** (저녁 해풍 패턴 — ramp 완충 타이밍 일치)
- GR_SOUTH STWPF: 평균 **1,705 MW** / 피크 HE22–21 = **2,767 MW** (야간 후반 강화)
- AG2 WindCast 24h 평균: **13,108 MW** (YE 대비 **+418 MW** — 1,500 MW 프로토콜 미발동)
  - AG2 주간 최저: HE14 = 7,655 MW / 야간 최강: HE24 = 22,065 MW
- Enverus STPF 24h 평균: **~14,371 MW** (YE 대비 **+1,681 MW** — 1,500 MW 프로토콜 advisory 수준 초과)

**Thermal Outages**
- TOTAL_RESOURCE_CAP_OUT 24h 평균: **8,648 MW** (전일 6,016 MW 대비 **+2,632 MW 급증**)
- 주간 최대: HE12 = **9,460 MW** (11:00–12:00 CT) / 야간 최소: HE24 = **6,996 MW**
- 저녁 시간대 outage도 7,000–8,000 MW 수준 — 풍력 underperform 시 reserve margin 타이트 가능성

---

## Price View

**DA Energy & RT Forecast (Smartbidder HB_BUSAVG 기준, CT 시각)**

| ERCOT HE | 시간 (CT 시작) | DA ($) | RT ($) | DA-RT Spread |
|---|---|---|---|---|
| HE11 (저점) | 10:00 | **19.67** | 20.09 | **-0.42 (RT 우위)** |
| HE10 | 09:00 | 20.65 | 20.52 | +0.13 |
| HE12 | 11:00 | 21.93 | 21.12 | +0.81 |
| HE09 | 08:00 | 22.26 | 21.41 | +0.85 |
| HE03–05 (새벽) | 02:00–04:00 | 27.57–28.26 | 27.52–27.96 | -0.07~+0.30 |
| HE01 | 00:00 | 33.95 | 31.93 | +2.02 |
| HE07 | 06:00 | 32.65 | 31.65 | +1.00 |
| HE19 | 18:00 | 29.03 | 25.02 | +4.01 |
| **HE20** | **19:00** | **35.98** | 29.64 | **+6.34** |
| **HE21 (DA 피크)** | **20:00** | **36.44** | 34.19 | **+2.25** |
| HE22 | 21:00 | 33.91 | 31.17 | +2.74 |
| HE23 | 22:00 | 31.58 | 29.13 | +2.45 |

- **24h DA 평균**: **$28.62/MWh** (전일 ~$34.87 대비 -$6.25)
- **24h RT 평균**: **$26.46/MWh**
- **DA–RT spread 평균**: **+$2.16/MWh** (전일 +$5.87 대비 축소 — 풍력 강세로 에너지 tightness 완화)
- HE11 (10:00 CT): DA $19.67 < RT $20.09 → 유일한 RT 우위 구간 (태양광 과잉공급 가능성)
- 에너지 arbitrage spread (HE11 충전 → HE21 방전, DA 기준): **$16.77/MWh** → 85% RTE 시 net ~$14.25/MWh (전일 ~$37.74 대비 62% 하락)

**P(DA>RT) / P(DA<RT) 확률 (Smartbidder)**

| ERCOT HE | P(DA>RT) | P(DA<RT) | 시사점 |
|---|---|---|---|
| HE01 | **67.4%** | 48.7% | 야간 DA 우위 가장 강함 |
| HE08 (07:00) | **64.0%** | 50.8% | 아침 모닝 ramp DA 우위 |
| HE10 (09:00) | 49.3% | **66.2%** | RT 우위 — solar belly 진입 |
| HE11 (10:00) | 49.3% | **66.4%** | RT 우위 최강 (24h 최대 P(DA<RT)) |
| HE15 (14:00) | **59.4%** | 52.2% | 오후 DA 우위 회복 |
| HE20 (19:00) | **60.8%** | 49.9% | 저녁 DA 우위 |
| HE21 (20:00) | **59.9%** | 53.8% | DA 우위이나 RT spike 병존 가능성 |
| HE22 (21:00) | **61.5%** | 51.5% | DA 우위 유지 |
| HE23 (22:00) | **61.5%** | 51.5% | 야간 진입 DA 우위 지속 |

전일(HE20-22 P(DA>RT) 74–75%) 대비 오늘은 60–61% 수준 — 저가격 환경에서 DA 프리미엄 신호 약화.

---

## AS Price Forecast (Smartbidder DA Forecasted, 시간당 집계)

| ERCOT HE | Non-Spin | RegUp | ECRS | RRS | RegDown |
|---|---|---|---|---|---|
| HE01–02 (자정) | $6.50–4.22 | $0.91–0.81 | $1.33–0.95 | $0.50–0.54 | $0.88–0.66 |
| HE03–07 (새벽) | $2.57–2.45 | $0.58–0.60 | $0.38–0.58 | $0.23–0.31 | $0.55–0.83 |
| HE09–12 (solar belly) | $0.40–0.86 | $0.34–0.97 | $0.17–0.45 | $0.10–0.17 | $0.60–1.02 |
| HE17–19 (오후~저녁) | $0.42–0.49 | $0.73–1.28 | $0.19–0.23 | $0.10–0.11 | $1.62–2.30 |
| HE20 (19:00) | $1.44 | $1.09 | $0.35 | $0.20 | $1.01 |
| **HE21** (20:00) | **$10.82** | **$2.58** | $1.06 | $0.76 | $0.80 |
| **HE22** (21:00) | **$10.75** | $1.93 | **$2.59** | **$1.37** | $0.68 |
| **HE23** (22:00) | **$8.74** | $1.34 | **$2.87** | $0.48 | $0.68 |
| HE24 (23:00) | $5.94 | $0.82 | $1.61 | $0.69 | $0.67 |

**주요 시사점**:
- **Non-Spin HE21–22 = $10.82–10.75**: 에너지 가격(~$36/MWh)은 전일 대비 절반이나, Non-Spin은 동일 수준 유지 — AS 시장이 evening 시스템 tightness를 에너지 가격과 분리하여 평가 중
- **ECRS 전반적 완화**: HE22 최고치 $2.59 (전일 HE22 = $10.06 대비 대폭 하락) — 오늘 풍력이 더 확실하여 비상 용량 수요 감소. ECRS peak는 HE23 $2.87로 이동
- **RegDown HE18–19 = $2.30**: 오후 충전 시 AS 수익 보완 가능 (RegDown capacity 보유 시)
- **24h AS 단순평균**: Non-Spin $2.87/MWh, ECRS $0.67/MWh, RRS $0.31/MWh

---

## 소스 간 예측치 비교

| 항목 | Yes Energy BIDCLOSE | AG2 WSI | Enverus | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | **70,819 MW** | 파일 크기 초과 (미집계) | **71,820 MW** (+1,001 MW) | Enverus 소폭 상방; YE 기준 분석 우선 |
| Solar 24h 평균 | **11,304 MW** | N/A | **~12,966 MW** (+1,662 MW) | Enverus 태양광 일관적 상방 — net load 억제 요인 |
| Solar 피크 | HE14–15: 27,589 MW | N/A | HE14: 29,989 MW (+2,400 MW) | Enverus 기준 belly 더 깊어질 가능성 |
| Wind 24h 평균 | **12,690 MW** | **13,108 MW** (+418 MW) | **~14,371 MW** (+1,681 MW) | AG2 근접 (프로토콜 미발동) / Enverus advisory |
| 풍력 주간 최저 | HE13: 7,119 MW | HE14: 7,655 MW (+536 MW) | ~7,000 MW (추정) | 3소스 오후 doldrums 공통 인식 |
| 풍력 야간 최강 | HE24: 21,990 MW | HE24: 22,065 MW (+75 MW) | HE24: ~20,386 MW (-1,604 MW) | AG2≈YE 야간 완전 일치; Enverus 야간 오히려 하방 |
| Net Load 24h 평균 | **44,493 MW** | — | **44,395 MW** (-98 MW) | 소스 간 사실상 일치 (재생에너지 상방이 부하 상방 상쇄) |
| Thermal Outage avg | **8,648 MW** | N/A | N/A | 전일 +2,632 MW — 유일한 주요 공급 리스크 |

**핵심 갭 해석**:
1. **AG2 WindCast vs YE +418 MW**: 1,500 MW 프로토콜 미발동. Smartbidder DA 가격 신뢰도 유지. 오늘은 YE≈AG2 수렴으로 phantom spike 위험도 낮음.
2. **Enverus 풍력 +1,681 MW (advisory)**: 실현 시 HE20–21 DA $3–7 추가 하방 → $29–33 수준 가능. 에너지 arbitrage 더욱 축소.
3. **부하 Enverus+1,001 MW 상방**: Enverus solar/wind도 상방이므로 net load는 -98 MW로 거의 동일 — 가격에 중립적.
4. **주목할 역전**: Enverus 야간 풍력(-1,604 MW vs YE)이 AG2보다 보수적 → 야간 Non-Spin 실현치에 Enverus가 보수적 시그널.

---

## Key Drivers

1. **풍력 강세 반전 (High Impact)**: ERCOT wind avg 12,690 MW (전일 9,043 MW 대비 +40%). GR_WEST만 +2,100 MW 기여 추정. 야간 buildup HE24=22 GW 확실. AG2와 YE의 gap +418 MW(소)로 신호 신뢰도 높음. DA 에너지 가격 44% 하락의 핵심 원인.

2. **열발전 outage 급증 (Medium-High Impact)**: 8,648 MW avg (+2,632 MW vs 전일 6,016 MW). 주간 최대 9,460 MW. 풍력 강세로 현재는 커버되나, 풍력 underperform 시 reserve tightness 즉각 반응 구간 존재 (특히 HE19–21 outage 7–8 GW 수준 유지). Non-Spin HE21 $10.82는 이 리스크를 이미 부분 반영.

3. **Midday solar belly 심화 (Medium Impact)**: 태양광 피크 27–30 GW, net load 34,652 MW 최저. HE11 P(DA<RT) 66.4% — DA 충전 가장 유리. Enverus 태양광이 YE보다 +2,400 MW 더 높으면 RT 음수 spike 위험도 소폭 상승. 충전 포지션에는 유리한 환경.

4. **Evening net load ramp 강도 (Medium Impact)**: HE18→HE21 = +15,162 MW (5,054 MW/h). 전일보다 가파른 이유는 GR_WEST daytime doldrums(HE13 = 1,226 MW)가 깊어 evening wind buildup이 HE22 이후로 지연되기 때문. GR_COASTAL HE18–19 피크(3,776 MW)가 초반 ramp 완충 역할.

5. **부하 완화 + 가격 압축 (Medium Impact)**: 70,819 MW avg — 극서 폭염 시(7/21: 78+ GW) 대비 온도 완화된 여름 평균일. DA 에너지 저가격으로 에너지 arbitrage만으로는 부족 → AS 스태킹 전략 전환 필요.

---

## BESS 충방전 최적 Window 힌트 (Top 3)

| 순위 | 구간 | 방향 | DA 가격 | 근거 |
|---|---|---|---|---|
| **1** | HE11 (10:00–11:00 CT) | 충전 | $19.67/MWh | 24h DA 최저. P(DA<RT) 66.4% 명확. 태양광 belly 최심부. |
| **2** | HE20–21 (19:00–21:00 CT) | 방전 | $35.98–36.44/MWh | DA 피크. Non-Spin HE21 $10.82 AS 스태킹 동시 포착. P(DA>RT) 60%. |
| **3** | HE22–23 (21:00–23:00 CT) | 방전 (연장) | $31.58–33.91/MWh | ECRS HE22–23 $2.59–2.87 + Non-Spin $8.74–10.75 AS 연장 수익 기회. |

**에너지 arbitrage 스프레드**: HE11($19.67) → HE21($36.44) = $16.77/MWh → 85% RTE 적용 시 ~**$14.25/MWh** net. 전일($37.74) 대비 62% 하락. **AS 스태킹 없이는 수익성 크게 제한적** — bess-optimizer에 Non-Spin/ECRS 최적 배분 위임.

---

## Risks / Watch

| 위험 항목 | 영향 방향 | 확률 | 대응 |
|---|---|---|---|
| Thermal outage 추가 확대 | HE20–21 Non-Spin/DA 상방 $3–8 | Low-Medium | 현재 Non-Spin $10.82 이미 반영; outage 악화 시 upside |
| GR_WEST HE13 실제 < 1,000 MW | 오후 RT spike + AS 상승 | Low-Medium | HE15–18 단기 방전 기회 전환; congestion-analyst GR_WEST 제약 확인 |
| Enverus 풍력 +1,681 MW 실현 | HE20–21 DA 추가 $3–7 하방 → $29–33 | Medium | 방전 volume 보수화; AS 비중 확대 |
| Solar belly RT 음수 전환 | HE10–12 RT $0 이하 가능성 (낮음) | Low | DA 충전 포지션 유지; RT 모니터링 |
| Evening ramp 예상 초과 | HE20–21 DA $40+ 돌파 | Low | 방전 포지션 유지 — upside scenario |

---

## 데이터 품질 / 주의사항

- Yes Energy: 정상 (2026-07-23 12:14 UTC fetch, 전 항목 populate)
- Enverus: 정상 (06:41–06:57 CT, 4개 파일 확보: load_fc, net_load_fc, solar_stpf, wind_stpf)
- AG2 WSI: 부분 정상 — windcast.csv 정상 파싱 완료; load_regions.csv 634 KB 초과로 파싱 불가 (load 소스는 Enverus + YE로 대체)
- Smartbidder: 정상 (Energy Price Forecasts, DA-RT Forecast, DA AS Forecasts 3개 파일 확보; RT AS Forecasts D+1 미결제 공백 정상)
- 풍력 gap 프로토콜: AG2 vs YE +418 MW (미발동) / Enverus vs YE +1,681 MW (advisory — 1,500 MW 기준 초과)
- 전일 대비 핵심 변화: 열발전 outage +2,632 MW (상방 리스크), 풍력 +3,647 MW (하방 압력) — 두 요인의 상충이 오늘 시황의 핵심 구조.
