# ERCOT D+1 (2026-07-27, 월요일) Market Briefing

**작성일시**: 2026-07-26 CT (market-analyst)
**데이터 상태**:
- Yes Energy Bidclose: PRODUCTION (`shared/data/raw/yes-energy/2026-07-27.csv`)
- Smartbidder Energy/AS/DA-RT Forecast: DEGRADED (client_secret 만료 — 가격 예측 없음)
- Enverus, AG2/WSI: 미수집 (Smartbidder DEGRADED 상황에서 단독 실행, 시간 제약)

> Smartbidder DEGRADED로 인해 가격 예측은 Yes Energy supply/demand 데이터 기반 자체 fundamental 분석으로 대체. 불확실도 평소 대비 2-3배 높음. 숫자 범위로 표기.

---

## Headline

월요일 업무 복귀로 87GW 수요 피크 + 8.7GW 계획 정비 → 저녁 net load 62.1GW(HE21)까지 급등.
태양광 31.3GW가 정오(HE10) net load를 21.7GW로 누르는 반면, HE19→HE21 2시간 +18.2GW Duck Curve ramp가
가장 큰 스트레스 구간. 일요일 대비 load +3.2GW / net load peak +2.6GW 상향 — DA 가격 $45-60/MWh 평균 예상(Smartbidder 대체 추정), HE20-21 집중 $80-130/MWh.

---

## Demand & Supply

**Load (Yes Energy WZ_ERCOT LOAD_FORECAST_BID_CLOSE)**

- 24h 평균: **72,974 MW (73.0 GW)**
- WDPEAK 평균 (HE7-22): **77,784 MW** / Off-peak 평균 (HE1-6, HE23-24): **63,353 MW**
- 피크: HE17 (16-17시 CT) **87,017 MW** — 오후 냉방+업무 하중 결합
- 저점: HE5 (04-05시) **57,410 MW**
- 전일 대비: 일요일 69,740 MW → 월요일 72,974 MW (**+3,234 MW, +4.6%**) — 상업·산업 복귀 효과

**Net Load (Yes Energy ERCOT NET_LOAD_FORECAST_BID_CLOSE)**

- 24h 평균: **39,925 MW**
- Duck Curve 바닥: **HE10 = 21,706 MW** (태양광 27.4GW + 풍력 14.5GW 병합으로 눌림)
- 저녁 피크: **HE21 = 62,093 MW** (태양광 소멸, 냉방 지속)
- 전일 대비 피크: 일요일 59,472 MW → 월요일 62,093 MW (**+2,621 MW, +4.4%**)
- **핵심 ramp**: HE19(43,898 MW) → HE20(56,502 MW) → HE21(62,093 MW) = **2시간 +18,195 MW**
  - HE20→21만 단독으로 +5,591 MW (최가파 구간 — 태양광 9.8GW→0.7GW 급락)
- 아침 solar-driven 하강: HE7(39,199 MW) → HE10(21,706 MW) = 3시간 -17,493 MW (부드러운 ramping down)

**Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**

- 24h 평균: **13,642 MW**
- 피크: **HE13 = 31,263 MW** (12-13시 CT)
- 30GW+ 유지 구간: HE11-HE18 (10시-18시) — 6-7시간 연속 고출력
- 발전 시작/종료: HE8(4,261 MW 첫 의미있는 발전) ~ HE21(717 MW 종료)
- 전일 대비: 일요일 피크 30,484 MW → 월요일 31,263 MW (+779 MW, 비슷한 수준)

**Wind (ERCOT WIND_COPHSL_BIDCLOSE)**

- 24h 평균: **16,904 MW** (전일 15,011 MW 대비 **+1,893 MW, +12.6%** — 내일 풍황 개선)
- 야간 고점: HE24 **22,870 MW** / 주간 저점: HE14 **10,975 MW**
- 주간 감소폭: 오전 22GW대 → 오후 11GW대 (절반 수준으로 낙폭 큼)

| 지역 | 평균 | 피크 (HE) | 주간 저점 (HE) | 비고 |
|---|---|---|---|---|
| GR_WEST STWPF | 9,940 MW | 13,788 (HE1) | 5,949 (HE15) | 주간 daytime 절반 이하, 최대 위험 구간 |
| GR_COASTAL STWPF | 2,205 MW | 3,529 (HE19) | 1,044 (HE8) | 석양 sea breeze 회복 — ramp 완화 기여 |
| GR_SOUTH STWPF | 2,032 MW | 2,859 (HE23) | 1,499 (HE13) | 야간 회복형 |
| GR_NORTH COPHSL | 1,299 MW | 2,060 (HE2) | 578 (HE14) | 소규모, 무시 가능 수준 |

GR_COASTAL 저녁 ramp 세부: HE16(3,065) → HE17(3,359) → HE18(3,512) → HE19(3,529 MW) — 석양 ramp 구간에서 GR_COASTAL이 약 3.5GW 기여, HE19-21 price spike를 일부 완화.

**발전소 계획 정비 (TOTAL_RESOURCE_CAP_OUT)**

- 24h 평균: **8,702 MW**
- 최대: **HE11 = 9,496 MW** — 태양광 피크 구간, 단가 낮아 정비 집중 (classic 행동)
- 저녁 최소: **HE18-20 = 8,266 MW** — 정비 마친 유닛들 피크 대응 복귀
- 특이점: **HE24 = 6,248 MW** (전 시간대 대비 -2,194 MW 급감) — 야간 추가 복귀 유닛 or 데이터 이슈, 확인 필요
- 정비 패턴: 오전 점진 상승 (8,720→9,496) → 오후 피크 대응 복귀 (9,496→8,266) → 야간 재정비 시작 (but HE24 급락은 과도해 보임, 모니터링 요)

---

## Price View

> Smartbidder DEGRADED — 이하는 Yes Energy supply/demand 기반 자체 fundamental 추정. 신뢰 구간 넓음.

**DA Energy (자체 추정, $/MWh)**

| 구간 | 시간 | DA 추정 범위 | 근거 |
|---|---|---|---|
| Off-peak 야간 | HE1-6 | $30-45 | 부하 57-65GW, 풍력 19-22GW 강세 |
| 태양광 상승 | HE7-9 | $20-35 | Solar ramp, net load 25-40GW |
| 정오 solar 피크 | HE10-13 | **$10-22** | Net load 21.7-34.9GW 최저 — 가격 억제. RT 마이너스 tail risk |
| 오후 ramp | HE14-18 | $38-65 | Net load 39-41GW, 일중 최고 load 87GW, outage 9.2→8.3GW |
| **석양 ramp** | HE19-21 | **$80-130+** | Net load 43.9→62.1GW (+18.2GW), 핵심 리스크 구간 |
| 야간 복귀 | HE22-24 | $40-55 | 부하 감소, 풍력 회복 |

- **24h DA 평균 추정**: $45-58/MWh (전일 일요일 Smartbidder 실측 $23.74 대비 **약 2배**; 월요일 업무 복귀 프리미엄 + 높은 net load 반영)
- **WDPEAK 평균 추정**: $52-65/MWh

**RT Energy Spike Risk (자체 판단)**

- HE20-21 P(RT>$100): **high** — net load 56.5-62.1GW 구간, 태양광 소멸 동시에 18+GW ramp 필요. ORDC scarcity adder 발동 조건 가능
- HE9-12 P(RT<$0): **medium** — solar 27-31GW + wind 13-15GW 동시 강세 시 초과공급으로 RT 음수 가능
- 전일 일요일 HE22-23 AS Non-spin $9.38 급등 관찰 → 월요일 더 높은 net load에서 동 구간 AS spike 반복 가능성 상존

**DA-RT Spread 방향성 추정 (spread = DA − RT)**

- HE10-13 (정오): **음수 스프레드 가능** — RT 마이너스 시 DA>RT (positive spread, short DA / long RT)
- HE20-21 (저녁 ramp): **RT spike가 DA를 초과할 가능성** (negative spread) — 시장이 DA에서 충분히 high price를 settle하지 못할 경우 RT급등 > DA. P(DA<RT) 구간으로 RT 방전 우위

---

## Key Drivers

1. **월요일 업무 복귀 + 7월 폭염 결합**: 상업·산업 load +3.2GW (vs 일요일), 전체 피크 87.0GW. 최근 ERCOT 여름 수요 record 수준 접근. A/C 냉방 부하가 07-22시 전 구간 지배.

2. **Duck Curve 극심화**: Solar 31.3GW peak로 HE10 net load를 21.7GW까지 억제. 그 직후 HE19-21에 +18.2GW ramp 필요. 2시간 이내 이만한 순부하 증가는 dispatchable 발전기 전속 ramp 대응 한계 구간에 해당. GR_WEST 풍력도 이 시간 7.7GW로 아직 야간 13.8GW 대비 절반 수준.

3. **GR_COASTAL 석양 sea breeze가 유일한 완화 요소**: HE17-19에 3.4-3.5GW로 고점 도달. 월요일 코스트 라인 해풍 기여가 없다면 HE19-21 net load는 3.5GW 더 높을 것. 이 데이터 신뢰도 주시.

4. **계획 정비 8.7GW — 피크 구간 최소화 패턴 확인**: HE9-11에 9.5GW로 최대 (저가 구간 정비 집중), HE17-21에 8.3GW로 최소 (peak 대응 복귀). 유닛들이 sunset ramp 앞에 제대로 복귀할지가 HE17-19 reserve margin의 핵심.

5. **전일(일요일) 대비 공급 side 개선 요소**: 풍력 +1.9GW avg, 정비 -0.5GW avg — 공급 측에서 부분 상쇄. 그러나 load 상승분(+3.2GW avg, net load peak +2.6GW)이 압도적.

---

## 주요 데이터 비교 (Yes Energy Bidclose 단독 — Smartbidder/Enverus/AG2 미수집)

| 항목 | 2026-07-26 일요일 (실측) | 2026-07-27 월요일 (bidclose) | 변화 |
|---|---|---|---|
| Load 24h 평균 | 69,740 MW | 72,974 MW | **+3,234 MW (+4.6%)** |
| Load 피크 | 84,324 MW (HE18) | 87,017 MW (HE17) | **+2,693 MW (+3.2%)** |
| Net Load 24h 평균 | 39,334 MW | 39,925 MW | +591 MW (+1.5%) |
| Net Load 피크 | 59,472 MW (HE21) | 62,093 MW (HE21) | **+2,621 MW (+4.4%)** |
| Solar 피크 | 30,484 MW (HE13) | 31,263 MW (HE13) | +779 MW (+2.6%) |
| Wind 24h 평균 | 15,011 MW | 16,904 MW | **+1,893 MW (+12.6%)** |
| Outage 24h 평균 | 9,183 MW | 8,702 MW | -481 MW (-5.2%) |
| HE19→HE21 net load ramp | +16,796 MW | **+18,195 MW** | +1,399 MW 가파름 |

Enverus / AG2 데이터 미수집으로 교차 검증 불가. bidclose 단독 사용의 불확실도 인지 필요.

---

## Risks / Watch

1. **HE20-21 Evening Spike Risk (최우선)**: net load 62.1GW + outage 8.4GW + 태양광 사실상 소멸(717 MW). GR_WEST 풍력 회복 속도(HE21 9,707 MW 예상)가 spike 완화의 유일한 시장 방어선. 실제 풍황이 예측 대비 1-2GW 부진하면 RT $200+ 가능.

2. **HE9-12 Midday RT 마이너스 리스크**: Solar 27-31GW + wind 14-15GW = 총 재생에너지 41-46GW. Net load 21.7-30GW 범위. 구름 없는 맑은 날이면 RT 음수 가능 → BESS 충전 RT 실행 기회.

3. **Smartbidder DEGRADED로 인한 정보 공백**: DA/RT 분포, P(DA>RT), AS 예측, BESS arbitrage 최적 시간 등 critical 정보 없음. bess-optimizer가 가격 예측 없이 의사결정해야 하는 상황 — 금일 중 client_secret 갱신 Ascend rep에 긴급 요청 필요.

4. **HE24 Outage 6.2GW 이상값**: 전 시간대(HE22-23) 8.4GW에서 HE24에 6.2GW로 -2.2GW 급락. 대규모 유닛 overnight return scheduled or 데이터 오류 가능. 실제라면 야간 공급 충분, 오류라면 모니터링 요.

5. **인프라 / 데이터센터 부하 반영 여부**: 2026년 상반기 ERCOT에 신규 편입된 대형 AI 데이터센터 부하(2-3GW 추산)가 bidclose forecast에 충분히 반영됐는지 불확실. 실 부하가 forecast 상회 시 evening ramp 추가 압력.

---

## 데이터 출처 및 품질

| 출처 | 파일 | 상태 |
|---|---|---|
| Yes Energy Bidclose | `shared/data/raw/yes-energy/2026-07-27.csv` | **PRODUCTION** |
| Smartbidder (Energy/AS/DA-RT) | N/A | **DEGRADED** (client_secret 만료) |
| Enverus (Load/Net-load/Solar/Wind STPF) | N/A | 미수집 |
| AG2 WSI (Weather/Wind/Load) | N/A | 미수집 |

**Action Required**: Smartbidder client_secret 갱신 — Ascend rep (contact: `shared/config.md` 참조) 긴급 요청.
정상화 전까지 bess-optimizer 및 dart-virtual-trader에 가격 예측 공백 사전 고지 필요.
