# ERCOT D+1 (2026-07-28, 화요일) Market Briefing

**작성일시**: 2026-07-27 CT (market-analyst)
**데이터 상태**: ALL DEGRADED — 실데이터 전무. 패턴 외삽 + 월요일 기준값 기반 추정치만.

| 출처 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose (2026-07-28) | **FAILED** | rate-limited; `shared/data/raw/yes-energy/2026-07-28.csv` = 에러 메시지만 |
| Smartbidder (Energy/AS/DA-RT) | **FAILED** | client_secret 만료 (AADSTS7000222) — 3일 연속 |
| Enverus (Load/Net-load/Solar/Wind STPF) | 미수집 | — |
| AG2 WSI (Weather/Wind/Load) | 미수집 | — |

> **경고**: 이하 모든 수치는 2026-07-27(월요일) Yes Energy Bidclose 확정치 + 7월 여름 ERCOT 요일별 계절 패턴 + 최근 self-review 학습에 기반한 추정치. 실데이터가 아님. 불확실도는 정상 대비 3-4배 수준. 범위(range)로 표기하고 점추정 사용 금지.

---

## Headline

화요일 폭염 지속 + 월요일 업무 복귀 프리미엄 소멸로 부하 소폭 (-0.3~-0.8%) 조정 예상이나 수요 구조는 월요일과 거의 동일. 태양광 30-32 GW 유지로 HE10 net load 21,000-22,500 MW Duck Curve 저점 재현 — 정오 RT 음수 리스크 존속. 저녁 HE19→HE21 +17,000~+19,000 MW ramp은 월요일과 동등 수준으로 석양 스파이크 리스크 집중. 발전소 계획 정비는 화요일 태양광 피크 구간에 소폭 증가 가능성 (월요일 대비 +300~700 MW 추정). 데이터 전무 상황으로 아래 숫자는 방향성 참조용만.

---

## Demand & Supply

> 전 항목 추정치 (Yes Energy Bidclose 미수집). 기준: 2026-07-27(월요일) 실데이터 ± 요일 보정.

**Load (추정)**

| 항목 | 월요일 7/27 (확정) | 화요일 7/28 (추정 범위) | 보정 근거 |
|---|---|---|---|
| 24h 평균 | 72,974 MW | **72,000-73,200 MW** | 월요일 업무복귀 프리미엄(-200~+200 MW); 폭염 지속으로 하락폭 제한 |
| WDPEAK 평균 (HE7-22) | 77,784 MW | **76,800-78,500 MW** | 동일 업무 강도, 고온 유지 |
| 피크 | HE17 = 87,017 MW | **HE16-17 = 85,500-87,500 MW** | 피크 시각 동일, 범위로 표기 |
| 저점 | HE5 = 57,410 MW | **56,500-58,500 MW** | 야간 냉방 강세 지속 |

화요일 특성: 월요일 "산업 재가동" 프리미엄이 소멸되는 대신 열축적(heat soak) 효과가 증가해 오후 냉방 부하를 추가 지지. 전체적으로 월요일 ±1% 범위 유지 가능성이 높음.

**Net Load (추정)**

| 항목 | 월요일 7/27 (확정) | 화요일 7/28 (추정 범위) |
|---|---|---|
| 24h 평균 | 39,925 MW | **39,200-40,800 MW** |
| Duck Curve 저점 | HE10 = 21,706 MW | **HE10 = 21,000-22,500 MW** |
| 저녁 피크 | HE21 = 62,093 MW | **HE21 = 60,500-63,000 MW** |
| HE19→HE21 ramp 합산 | +18,195 MW | **+17,000~+19,000 MW** |

Duck Curve 형태는 월요일과 거의 동일하게 유지될 것으로 예상. 화요일 Solar 출력 변화 미미 → Duck Curve 저점도 유사.

**Solar (추정)**

- 24h 평균: **13,000-14,000 MW** (월요일 13,642 MW 근접)
- 피크: **HE12-13 = 30,000-32,000 MW** (월요일 31,263 MW 기준; 구름 조건 동일 가정)
- 발전 구간: HE8-HE21 (7월 하지 이후 일조 패턴 안정)
- 30GW+ 유지 구간: HE11-HE18 예상

**Wind (추정)**

- 24h 평균: **15,500-17,500 MW** (월요일 16,904 MW 기준; 고기압 폭염 패턴 하 다일 지속성 가정)
- GR_WEST 주간 저점 (HE14-15): **5,500-7,500 MW** — 가장 큰 불확실성 구간
- GR_COASTAL 석양 해풍 (HE17-19): **2,500-3,700 MW** — ramp 완화 기여 지속 가능성
- GR_SOUTH (야간 회복형): **1,500-2,500 MW** 평균
- 야간 고점 (HE23-24): **21,000-24,000 MW**

7월 폭염 고기압 패턴(heat dome)에서 텍사스 서부 풍력은 다일 지속성을 보이는 경향. 월요일 GR_WEST avg 9,940 MW → 화요일 유사 범위(9,000-11,000 MW) 가정이 합리적이나 실확인 불가.

**발전소 계획 정비 (TOTAL_RESOURCE_CAP_OUT, 추정)**

- 24h 평균: **8,800-9,400 MW** (월요일 8,702 MW 대비 +100-700 MW)
- 추정 근거: 화요일 태양광 피크 구간(HE10-13)이 저가 구간 → 발전사들이 월요일 피크 대응 후 화요일 정오에 추가 정비 투입하는 전형적 패턴
- 저녁 최소 (HE18-20): **8,100-8,700 MW** — 피크 대응 복귀 시도
- 주의: 화요일 outage가 9GW+ 상단으로 실현 시 저녁 reserve margin 월요일 대비 추가 압박 가능

---

## Price View

> 이하 모두 자체 fundamental 추정 (Yes Energy 미수집 + Smartbidder FAILED). 신뢰 구간 매우 넓음.

**DA Energy 추정 ($/MWh)**

| 구간 | 시간 | DA 추정 범위 | 근거 |
|---|---|---|---|
| Off-peak 야간 | HE1-6 | $28-43 | 부하 56-62GW, 풍력 20-24GW 야간 강세 — 화요일 소폭 하향 가능 |
| 태양광 상승 | HE7-9 | $15-30 | Solar ramp; 화요일 net load 유사 |
| 정오 solar 피크 | HE10-13 | **$8-20** | Net load 21,000-28,000 MW; RT 음수 tail 위험 — 월요일과 동일 수준 |
| 오후 ramp | HE14-18 | $35-60 | Net load 35-41GW; outage 소폭 증가 고려 |
| **석양 ramp** | HE19-21 | **$70-120+** | Net load 44,000→61,000 MW, +17,000-19,000 MW ramp — 월요일과 동등 스트레스 |
| 야간 복귀 | HE22-24 | $37-53 | 부하 감소, 풍력 회복 |

- **24h DA 평균 추정**: **$42-55/MWh** (월요일 추정 $45-58 대비 소폭 하향 — 화요일 Monday premium 부재)
- **WDPEAK 평균 추정**: **$48-63/MWh**

**RT 스파이크 리스크 (추정)**

| 구간 | 리스크 | 추정 |
|---|---|---|
| HE10-13 (정오) | RT < $0 가능성 | **Medium** — Solar 30GW+ + Wind 14-17GW 병합 시 초과공급 조건 유지 |
| HE19-21 (석양 ramp) | RT > $100 가능성 | **Medium-High** — 월요일과 동일 ramp 구조; outage 증가 시 상향 |
| HE22-24 (야간) | RT scarcity tail | **Low-Medium** — 발전사 복귀 + 야간 풍력 회복으로 완화 가능 |

**DA-RT Spread 방향성 추정 (spread = DA − RT)**

- HE10-13 (정오): **Positive spread 가능** (RT 음수 또는 저가 시 DA>RT) → Short DA / Long RT
- HE20-21 (석양): **Negative spread 리스크** (RT spike가 DA 초과 가능) → RT 방전 우위 구간

**AS 추정 (패턴 기반, 7/25-7/26 학습 반영)**

| 구간 | Non-spin 추정 | ECRS 추정 | 근거 |
|---|---|---|---|
| HE20 | $2-5/MW-hr | $0.5-2/MW-hr | 월요일 수준 참고 |
| HE21 | **$2-4/MW-hr** | $0.5-2/MW-hr | **0.4 discount factor 적용** (7/24-7/25 2일 연속 HE21 NS 38-40% 실현율 확인) |
| HE22-23 | $4-8/MW-hr | $1-4/MW-hr | 신뢰도 상대적 높음; ECRS 피크는 HE23에서 발생 가능 (7/25 학습) |
| HE24 | $2-6/MW-hr | $0.5-2/MW-hr | 야간 복귀 영향 |

---

## Key Drivers

1. **화요일 = 폭염 계속 + 부하 구조 월요일 유사**: 7월 말 텍사스 고기압 패턴은 다일 지속성이 강해 화요일 대기 조건이 월요일과 거의 동일할 가능성이 높다. 부하 peak 86-87 GW 권역 유지, A/C 냉방 지배가 지속된다. 업무 복귀 프리미엄(-$3~5 DA avg 소멸)만 빠지고 열축적 효과로 오후 냉방 부하는 오히려 소폭 증가할 수 있다.

2. **Duck Curve 형태 동일 — HE19-21 ramp 스트레스 재현**: Solar 30-32 GW 피크로 HE10 net load를 21,000-22,500 MW까지 누른 후, HE19→HE21 약 +17,000~+19,000 MW ramp가 재현될 것으로 예상한다. GR_WEST 풍력 실황이 관건.

3. **화요일 계획 정비 소폭 증가 가능성**: 발전사들이 월요일 피크 대응 후 화요일 태양광 저가 구간(HE10-13)에 추가 정비를 투입하는 패턴이 일반적이다. outage avg 9,000 MW+ 도달 시 HE19-21 스파이크 강도 추가 지지 (1 GW 당 약 $2-3 evening premium — 7/25 학습, N=1).

4. **GR_COASTAL 석양 해풍 — 유일한 하방 완화 요소**: 월요일 HE17-19에 3.4-3.5 GW를 기여한 GR_COASTAL 해풍 패턴이 화요일에도 유지된다면 저녁 ramp를 3-4 GW 완화한다. 이 요소의 실현 여부가 HE19-21 스파이크 크기의 주요 불확실성.

5. **정오 RT 음수 리스크 화요일도 유효**: Solar 30 GW + Wind 15 GW 병합 시 총 재생에너지 45 GW, Net load 21,000 MW. 구름 없는 맑은 날 RT 음수 조건 충족. BESS 충전 기회는 HE10-13에 집중.

---

## Risks / Watch

1. **HE20-21 Evening Spike Risk (최우선)**: 월요일과 동일한 ramp 구조 + 화요일 outage 증가 가능성 → 실제 net load가 63,000 MW를 초과 시 RT $150+ 가능. GR_WEST 풍력 HE21 실현값과 GR_COASTAL 해풍 유지 여부가 핵심 완화 변수.

2. **HE10-13 RT 음수 리스크**: Solar 30 GW+ + Wind 15 GW+ 동시 실현 시 RT 음수 조건 충족. BESS 충전 RT 타이밍 기회.

3. **Outage 9GW+ 실현 시나리오**: 화요일 정비 집중으로 outage avg 9,200 MW+ 도달 시 저녁 reserve margin 월요일 대비 추가 압박. DA HE19-21 상단($110-130+) 지지 요인.

4. **ALL DEGRADED — downstream 에이전트 주의**: bess-optimizer, dart-virtual-trader, congestion-analyst에 전달되는 이 briefing의 모든 수치는 실데이터 기반이 아님. 방향성(상방/하방)만 참고하고 절대 수치 의존 금지.

5. **Smartbidder client_secret 갱신 긴급**: 3일 연속 FAILED. Ascend rep에 즉시 갱신 요청 필요. Yes Energy rate-limit도 호출 간격 조정 필요.

---

## 데이터 출처 요약

| 출처 | 파일 | 상태 |
|---|---|---|
| Yes Energy Bidclose (2026-07-28) | `shared/data/raw/yes-energy/2026-07-28.csv` | **FAILED** (rate-limited) |
| Smartbidder (Energy/AS/DA-RT) | N/A | **FAILED** (AADSTS7000222, 3일 연속) |
| Enverus (Load/Net-load/Solar/Wind STPF) | N/A | 미수집 |
| AG2 WSI (Weather/Wind/Load) | N/A | 미수집 |
| 참조 기준: 2026-07-27 bidclose | `shared/data/raw/yes-energy/2026-07-27.csv` | PRODUCTION (어제 확정) |
