DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED

# ERCOT D+1 (2026-07-29, 화요일) Market Briefing

**작성일시**: 2026-07-28 CT (market-analyst)
**대상일**: 2026-07-29 (화요일), 여름 피크 시즌

| 출처 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose (2026-07-29) | **PROD** | `shared/data/raw/yes-energy/2026-07-29.csv` 정상 수집, 24개 hourly row |
| Smartbidder (Energy/AS/DA-RT) | **DEGRADED** | client_secret 만료 (AADSTS7000222) — 4일 연속, Ascend rep 갱신 요청 필요 |
| Enverus (Load/Net-load/Solar/Wind STPF) | 미수집 | 당일 미실행 |
| AG2 WSI (Weather/Wind/Load) | 미수집 | 당일 미실행 |

> **주의**: 가격 예측 (DA/RT 평균, P(DA>RT), AS spread)은 Smartbidder 미수집으로 fundamental 추정치만 제공. Yes Energy Bidclose 데이터는 Production이며 이하 수급 수치는 실데이터 기반.

---

## Headline

화요일 극단 폭염 지속 + 주간 풍력 다일 급감(ERCOT 24h avg 12,696 MW, 전일 추정 대비 -3~4 GW)으로 저녁 net load가 66,532 MW(HE21)까지 치솟는다. 태양광이 HE19→HE20 단 1시간 만에 20,881→8,472 MW로 급락하며 발생하는 +12,412 MW 순간 ramp이 최대 RT spike 트리거. Smartbidder DEGRADED로 가격 정량 신호 부재 — 아래 가격 구간은 fundamental 추정.

---

## Demand & Supply

**Load (Yes Energy WZ_ERCOT LOAD_FORECAST_BID_CLOSE — PROD)**

| 항목 | 수치 |
|---|---|
| 24h 평균 | **73,298 MW** |
| WDPEAK 평균 (HE7-22) | **77,863 MW** |
| 피크 | **HE18 = 87,210 MW** |
| 저점 | **HE5 = 58,155 MW** |
| Top-4 시간 | HE18(87,210), HE17(87,153), HE16(86,953), HE19(86,929) |
| Bottom-4 시간 | HE5(58,155), HE6(58,602), HE4(58,892), HE7(59,258) |

부하 피크가 HE17→HE18로 1시간 후이동. HE15-19 구간이 86,000-87,200 MW로 폭넓은 고원(plateau) 형태 — 수요 집중 구간이 길어 저녁 AS dispatch 수요도 증가.

**Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE — PROD)**

| 항목 | 수치 |
|---|---|
| 24h 평균 | **45,568 MW** |
| 저점 (Duck Curve) | **HE10 = 29,970 MW** |
| 저녁 피크 | **HE21 = 66,532 MW** |
| HE18→HE21 3시간 ramp | **+21,985 MW (+49%)** |
| 가장 급격한 1시간 jump | **HE19→HE20: +12,412 MW** (solar 20.9k→8.5k MW 급락) |

Top-4 net load 시간: HE21(66,532), HE22(62,920), HE20(61,293), HE23(57,033)
Bottom-4 net load 시간: HE10(29,970), HE11(32,235), HE9(34,546), HE12(36,240)

**Solar (ERCOT SOLAR_COPHSL_BIDCLOSE — PROD)**

| 항목 | 수치 |
|---|---|
| 24h 평균 | **12,651 MW** |
| 피크 | **HE13 = 29,352 MW** |
| 발전 구간 | HE7(39 MW 미약 시작) ~ HE21(607 MW 소멸) |
| 30GW+ 구간 | **HE11(27,983)~HE19(20,881): HE12-18 내내 26,000-29,352 MW** |

HE19→HE20 solar 급락: 20,881 → 8,472 → 607 MW (HE21) — 이 solar cliff가 최대 가격 이벤트의 직접 트리거.

**Wind (ERCOT WIND_COPHSL_BIDCLOSE — PROD)**

| 항목 | 수치 |
|---|---|
| 24h 평균 | **12,696 MW** |
| 주간 저점 | **HE13 = 6,813 MW** (고온 고기압 반일 패턴) |
| 야간 고점 | **HE1 = 19,397 MW** |

지역별 상세:
- **GR_WEST STWPF**: 24h avg 6,338 MW / 주간 저점 HE13 2,260 MW / 야간 고점 HE1 10,932 MW — 주간 열 저기압 약화로 반일 급강하, 주간 공급에 사실상 기여 미미
- **GR_NORTH COPHSL**: HE13 210 MW ~ HE1 1,862 MW — 절대량 소(小), 영향 제한적
- **GR_COASTAL STWPF**: 24h avg 2,439 MW / 피크 HE18 3,640 MW — 해풍 효과로 오후 최고점, 석양 ramp 일부 완화
- **GR_SOUTH STWPF**: 24h avg 2,234 MW / 비교적 안정적 (1,800-2,815 MW)

전일(7/28) 브리핑 추정치 대비: 예상 avg 15,500-17,500 MW 대비 실제 bidclose avg 12,696 MW로 -2.8~4.8 GW 낮음 — 풍력 약세가 저녁 가격 상방 압력을 추가한다.

**발전소 계획 정비 (TOTAL_RESOURCE_CAP_OUT — PROD)**

| 항목 | 수치 |
|---|---|
| 24h 평균 | **7,452 MW** |
| 최대 | **HE14 = 8,554 MW** (부하 84,485 MW와 동시 발생 — 주의) |
| 야간 최소 | **HE24 = 6,220 MW** |
| 저녁 구간 (HE19-21) | **6,986 MW** (일정, 비상 예비력 개선 없음) |

HE10-14에 outage가 8,000-8,554 MW까지 증가하며 수요 증가와 동시에 공급 감소 — thermal reserve margin 가장 취약한 구간. 특히 HE14 피크는 부하가 이미 84,485 MW로 치솟는 시점이라 reserve 압박이 집중된다.

---

## Price View

> Smartbidder DEGRADED (4일 연속). 이하 전량 fundamental 추정. 신뢰도: 보통 (Yes Energy 수급 데이터 PROD 기반).

**DA Energy 추정 ($/MWh)**

| 구간 | 시간 | DA 추정 범위 | 핵심 근거 |
|---|---|---|---|
| 야간 저점 | HE1-6 | $28-42 | 부하 58-67k MW, 풍력 14-19k MW 야간 강세 |
| 태양광 상승 | HE7-9 | $12-25 | Net load 34-46k MW, solar ramp |
| **정오 Solar 피크** | HE10-13 | **$5-18** | Net load 30-40k MW; **RT 음수 tail 위험 HE10-11** |
| 오후 수요 증가 | HE14-17 | $38-65 | Net load 40-44k MW, outage 7-8.5k MW |
| **부하 고원** | HE18 | $52-78 | 부하 87,210 MW 피크 + solar 26,463 MW 완충 |
| **Solar Cliff + 수요 고원** | HE19 | $65-95 | Solar 20,881 MW→급락 시작, net load +4,334 MW |
| **Solar Cliff 최고점** | HE20-21 | **$90-180+** | Net load 61,293→66,532 MW, solar 8,472→607 MW, RT spike 최대 구간 |
| 야간 복귀 | HE22-24 | $38-58 | 풍력 회복(16-19k), 부하 감소 |

- **24h DA 평균 추정**: **$50-65/MWh**
- **WDPEAK 평균 추정**: **$58-78/MWh**
- **RT 스파이크 최고위험 시간**: **HE20 (net load 61,293 MW, solar cliff 정점)**

**RT 스파이크 리스크 (fundamental 추정)**

| 구간 | 이벤트 | 리스크 수준 |
|---|---|---|
| HE10-11 | RT < $0 가능성 | **Medium** — net load 29,970-32,235 MW; solar 25-28 GW + wind 8-9 GW 과공급 조건 |
| HE19-21 | RT > $100 가능성 | **High** — net load +22k MW ramp, HE19→HE20 단 1시간 +12.4k MW, outage 7k MW 잔존 |
| HE21 | RT scarcity 발동 가능성 | **Medium-High** — net load 66,532 MW, 야간풍 회복 시작(14.7k MW)이 유일한 완충 |

**DA-RT Spread 방향성 (spread = DA - RT)**

- **HE10-11 (Duck Curve 저점)**: RT 음수 또는 저가 시 DA > RT (positive spread) → short DA / long RT 방향 유효
- **HE20-21 (Solar Cliff 피크)**: RT spike가 DA를 초과할 경우 negative spread → RT 방전이 DA arbitrage보다 우위
- Smartbidder P(DA>RT) 미수집으로 정량 신호 불가 — 방향성만 참고

**AS 추정 (패턴 기반)**

| 구간 | Non-spin 추정 | ECRS 추정 |
|---|---|---|
| HE19 | $3-8/MW-hr | $1-3/MW-hr |
| HE20 | **$5-12/MW-hr** | $2-5/MW-hr |
| HE21 | **$4-10/MW-hr** | $1-4/MW-hr |
| HE22-23 | $3-7/MW-hr | $1-3/MW-hr |

HE21 Non-spin: 최근 학습(7/24-7/27)에서 Smartbidder 예측 대비 실현율 38-40% 패턴 확인. 절대 수치보다 상방/하방 direction에 집중.

---

## Key Drivers

1. **주간 풍력 대규모 약세 — 전일 추정 대비 -2.8~4.8 GW 미달**: ERCOT COPHSL 24h avg 12,696 MW는 전일 브리핑 추정치(15,500-17,500 MW) 대비 현저히 낮다. 특히 GR_WEST STWPF가 HE12-14에 2,260-2,472 MW로 급락하여 Texas 최대 풍력 자원 지대가 부하 피크와 동시에 무력화된다. 이것이 내일 가격의 가장 강한 상방 드라이버.

2. **Solar Cliff HE19→HE20 — 단 1시간 +12,412 MW net load jump**: 태양광이 HE19에 20,881 MW에서 HE20에 8,472 MW로 12,409 MW 급락하면서 net load가 같은 1시간 동안 48,881 → 61,293 MW로 급등한다. 이 속도(12.4 GW/hr)는 dispatchable 발전기의 정상 ramp capacity를 극한까지 압박하며, RT scarcity 가격 발동 가능성이 가장 높은 1시간이다.

3. **부하 고원(Plateau) HE15-19 + 피크 HE18 87,210 MW**: 부하 피크가 HE17 → HE18로 1시간 후이동하여 solar 완충(HE18 26,462 MW)과 부하 최고점이 겹치는 구조. 이 구간 net load는 43,994-44,896 MW로 평이하지만, HE19부터 solar 급락이 시작되면서 ramp stress가 즉각 전환된다. HE15-19 plateau가 길수록 저녁 discharge 포지션의 가치가 높아진다.

4. **HE14 피크 outage 8,554 MW — 수요 증가와 동시 발생**: 계획 정비가 수요 증가 구간인 HE10-14에 집중되어 최대 8,554 MW 오프라인. 이는 thermal reserve margin을 추가 압박하며, 특히 오후 ramp 구간(HE13-17)에서 예비력 margin이 전일 대비 1 GW 이상 타이트해질 수 있다. 저녁 대비로 정비가 해제되는 HE17(7,041 MW)부터 소폭 완화.

5. **GR_COASTAL 해풍 3.6 GW — 유일한 완화 요소**: GR_COASTAL STWPF가 HE17-19에 3,594-3,640 MW를 유지하며 저녁 ramp를 약 3.5 GW 완화. 이 해풍이 bidclose 예측대로 실현된다면 HE19 net load가 1,500-3,000 MW 낮아지는 효과. 다만 실측에서 편차가 있으므로 risk factor로 남음.

6. **Duck Curve 저점 HE10 = 29,970 MW — 충전 최적 창구**: 태양광 29,352 MW + 풍력 8,442 MW로 총 재생에너지 37,794 MW가 부하 67,177 MW에서 거의 절반을 커버. Net load 29,970 MW는 가격이 $5-15/MWh, RT 음수 구간에 진입할 수 있는 BESS 충전 최적 창구. HE9-13이 충전 집중 구간.

---

## 데이터 출처 비교

| 항목 | Yes Energy Bidclose (PROD) | Smartbidder | Enverus | AG2 |
|---|---|---|---|---|
| Load 24h avg | **73,298 MW** | DEGRADED | 미수집 | 미수집 |
| Load 피크 | **HE18 87,210 MW** | DEGRADED | 미수집 | 미수집 |
| Net Load 피크 | **HE21 66,532 MW** | DEGRADED | 미수집 | 미수집 |
| Duck Curve 저점 | **HE10 29,970 MW** | — | 미수집 | 미수집 |
| Solar 피크 | **HE13 29,352 MW** | — | 미수집 | 미수집 |
| Wind 24h avg | **12,696 MW** | — | 미수집 | 미수집 |
| Outage avg | **7,452 MW** | — | 미수집 | 미수집 |
| DA 가격 | (없음) | DEGRADED | 미수집 | 미수집 |
| P(DA>RT) | (없음) | DEGRADED | — | — |
| AS forecast | (없음) | DEGRADED | — | — |

**갭 분석**: Enverus / AG2 미수집으로 교차 검증 불가. 풍력의 경우 전일 브리핑 추정치(15,500-17,500 MW avg) 대비 실 bidclose(12,696 MW)가 2.8-4.8 GW 낮아 가격 상방 view를 강하게 지지.

---

## Risks / Watch

1. **HE20 RT 스파이크 (최우선 리스크)**: Net load +12,412 MW 단일 시간 ramp은 올해 여름 중 최대 수준. 이 구간에 dispatchable 발전기가 100% 응답하지 못하면 RT가 $150-$300+/MWh를 기록할 수 있다. GR_WEST 풍력 실황 (bidclose 2,260 MW HE13 최저 대비 실측 추이)과 GR_COASTAL 해풍 유지 여부가 핵심 완화 변수. BESS HE20 전략: **RT 방전 우선**.

2. **HE10-11 RT 음수 리스크**: Net load 29,970-32,235 MW 구간에서 solar 25-28 GW + wind 8-9 GW 동시 실현 시 과공급 → RT 음수. 맑은 날씨 기준 높은 실현 가능성. BESS **HE9-13 충전 집중** 창구.

3. **Outage HE10-14 집중 — 저녁 해제 지연 가능성**: HE14 8,554 MW outage가 예정보다 늦게 해제될 경우 HE17-20 reserve margin이 추가 압박됨. 저녁 피크 출력 제한 리스크.

4. **GR_COASTAL 해풍 실현 불확실성**: HE17-19에 3,594-3,640 MW 예측 — 이 수치가 1,500-2,000 MW 이하로 실현 시 HE19-20 net load가 3k MW 추가 상승하여 HE20 net load가 64,000 MW+까지 도달, RT spike 강도를 크게 높인다.

5. **Smartbidder 4일 연속 DEGRADED**: DA-RT spread 분포 및 P(DA>RT) 정량 신호 전무. bess-optimizer와 dart-virtual-trader가 quantitative 포지션 결정에 Smartbidder 의존 중이므로, 오늘 의사결정은 방향성(상방 하방)만 참고하고 절대 수치 의존 금지. **Ascend rep에 client_secret 갱신 긴급 요청** 필요.

6. **BESS 운영 시사점 (bess-optimizer 참고)**:
   - 충전: **HE9-13** (Net load 30-40k MW, $5-18/MWh 추정, RT 음수 위험 HE10-11)
   - 방전: **HE19-21** (Solar Cliff, Net load 49-67k MW, $65-180+/MWh 추정)
   - AS 포지션: HE18-22 ECRS/Non-spin (저녁 ramp 대응)
   - **절대 방전 금지 구간**: HE10-13 (가격 최저, BESS 방전 시 RT 음수 리스크에 노출)

---

## 데이터 상태 요약

| 출처 | 파일/엔드포인트 | 상태 |
|---|---|---|
| Yes Energy Bidclose (2026-07-29) | `shared/data/raw/yes-energy/2026-07-29.csv` | **PRODUCTION** |
| Smartbidder Energy/AS/DA-RT | N/A | **DEGRADED** (AADSTS7000222, 4일 연속) |
| Enverus Net-load/Wind STPF | N/A | 미수집 |
| AG2 WSI Weather/Wind/Load | N/A | 미수집 |

**Action Required**:
1. Smartbidder client_secret 갱신 — Ascend rep 즉시 연락 (4일 연속 DEGRADED)
2. Enverus / AG2 당일 수집 미실행 — 내일부터 재개 시 wind bidclose와 교차검증 가능
