DATA_STATUS: YES_ENERGY=FAILED(rate-limited) | SMARTBIDDER=FAILED(AADSTS7000222, 7일+ 연속) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-01, 토요일) Market Briefing

**작성일시**: 2026-07-31 CT (market-analyst)
**대상일**: 2026-08-01 (토요일), 여름 피크 시즌 — 폭염 5일차 (7/28~8/1 추정)
**데이터 모드**: FULL DEGRADED — 모든 수치는 전일(7/31) PROD 데이터 + 토요일 구조적 특성 추론. 절대 수치 없음. 방향성 전용.

| 출처 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose (2026-08-01) | **FAILED** | `shared/data/raw/yes-energy/2026-08-01.csv` = 228-char 오류 메시지. "rate-limited (50 req/300s 초과)" |
| Smartbidder (Energy/AS/DA-RT) | **FAILED** | client_secret 만료 (AADSTS7000222) — 7일+ 연속 (7/26~). 가격 예측, P(DA>RT), AS 데이터 전무 |
| Enverus (Load/Net-load/Solar/Wind STPF) | 미수집 | — |
| AG2 WSI (Weather/Wind/Load) | 미수집 | — |
| **참조 데이터** | **7/31 Yes Energy PROD** | 직전일 PROD bidclose (24개 hourly row) + 7/29~7/31 3일 패턴 |

> **경고 (DEGRADED 모드)**: 이 브리핑은 전일(7/31 목요일) PROD 수급 데이터와 토요일 ERCOT 구조적 특성에서 **추론**한 방향성 분석이다. 절대 수치(MW, $/MWh)는 신뢰도가 매우 낮으며 범위로만 제시된다. 직전 PROD 브리핑(7/31 목요일)과 비교해 수요일→목요일 패턴 진행 방향을 참조했으나, 토요일 요일 효과가 개입하여 구조가 근본적으로 달라진다. downstream 에이전트(bess-optimizer, dart-virtual-trader)는 절대 수치 의존 금지 — 방향성만 참조.

---

## Headline

폭염 5일차 토요일 — 업무 부하 없음으로 총수요 목요일 대비 -8~12% 하락 예상이나, 지속 폭염으로 주거 냉방 부하가 하방을 지지. 동일한 일조 강도 + 동일한 열돔 주간 풍력 억압 패턴이 결합하면 **Duck Curve 저점이 목요일(23,784 MW)보다 오히려 더 깊어지는 역설**적 구조가 형성된다 — 낮아진 총수요 아래 재생에너지 발전이 동일하게 공급되므로 순부하 최솟값은 더 낮아진다. 오전 RT 음전기 리스크가 이번 주 최대 수준. 반면 저녁 Solar Cliff(HE19→HE20) 충격은 총수요가 낮아 목요일보다 완화됨. **Smartbidder 7일+ 연속 FAILED** — 가격 정량 신호 전무. 이 브리핑은 방향성 추론만 제공.

---

## Demand & Supply (추론 — 실데이터 없음)

> 전 항목 추론치. 기준: 2026-07-31 Yes Energy PROD bidclose + 토요일 요일 조정 계수 (-8~-12%) + 폭염 5일차 열축적 부하 하방 지지 보정.

**Load (방향성 추론)**

| 항목 | 목 7/31 PROD (기준) | 토 8/1 추론 범위 | 조정 근거 |
|---|---|---|---|
| 24h 평균 | 75,205 MW | **66,000-69,500 MW** | 업무·상업 부하 消滅(-8~12%). 주거 냉방 폭염 지지로 하방 방어 |
| WDPEAK 평균 (HE07-22) | 79,973 MW | **70,000-74,500 MW** | 요일 조정 동일 |
| 피크 | HE17 = 92,196 MW | **HE14-16 = 81,000-86,000 MW** | 피크 2-3h 앞당겨짐 (주거 냉방 오후 조기 상승, 업무 저녁 감소 없음) |
| 야간 저점 | HE06 = 59,556 MW | **53,000-57,000 MW** | 요일 조정 동일 |

참조: 최근 토요일(7/25) 브리핑에서 금요일 대비 -8% 수준이 적용됨. 8/1은 폭염 5일차로 주거 냉방 완고 지속이 조정 하방을 제한.

**Net Load (방향성 추론) — 핵심 구조 변화**

| 항목 | 목 7/31 PROD (기준) | 토 8/1 추론 | 비고 |
|---|---|---|---|
| Duck Curve 저점 (HE10 부근) | 23,784 MW | **18,000-22,000 MW** | **더 깊어짐** — 총수요 감소폭 > 재생에너지 감소폭 |
| 저녁 피크 (HE20-21 부근) | HE21 = 70,709 MW | **58,000-65,000 MW** | 총수요 감소로 절대값 하락 |
| Solar Cliff 1시간 ramp (HE19→HE20) | +11,549 MW | **+8,000-10,000 MW** | 동일 Solar 낙폭 + 낮아진 총수요 → 충격 완화 |
| HE18→HE21 저녁 ramp 합산 | +20,431 MW | **+15,000-18,000 MW** | 동일 메커니즘, 절대값 축소 |

**핵심 통찰**: 목요일에 Duck Curve가 23,784 MW였던 이유는 총수요(~67,177 MW at HE10) 아래 태양광 26,431 MW + 풍력 ~13,330 MW = 39,761 MW가 동시 공급됐기 때문. 토요일 HE10에 총수요가 ~60,000 MW로 낮아지고 태양광/풍력이 비슷하게 유지되면 순부하는 ~20,000 MW까지 낮아진다. 토요일 Duck Curve가 이번 주 가장 깊을 가능성 높음.

**Solar (방향성 추론)**

- 8/1 일사각도는 7/31과 거의 동일 (8월 초 하지 이후 소폭 감소 중)
- Solar 피크 HE12-13 추론: **28,000-31,000 MW** (목 30,472 MW 대비 소폭 하향, 불확실도 ±5%)
- Solar Cliff HE19→HE20 구조 동일: 20,000 MW 권역 → 8,000 MW 권역 낙폭
- 토요일 구름 조건 변동성 주의 (AG2/Enverus 미수집으로 운량 불확실도 미정량화)

**Wind (방향성 추론)**

- 열돔 고기압 5일차 지속 → 주간 GR_WEST 풍속 억압 패턴 계속
- 토요일 요일은 풍력 패턴에 영향 없음 (날씨 종속)
- ERCOT 24h avg 추론: **11,000-15,000 MW** (목 13,768 MW와 유사 또는 소폭 등락)
- GR_WEST 주간 저점 추론: **2,000-4,000 MW** (목 HE16 2,947 MW 수준 유지 예상)
- 야간 고점: **17,000-21,000 MW** (열돔 완화 여부 미확인으로 범위 넓음)
- GR_COASTAL 저녁 해풍: 토요일도 동일 메커니즘 — HE17-19에 2,000-3,500 MW 기여 가능

**발전소 계획 정비 (추론)**

- 토요일 = 주말 정비 창구: 발전사들이 주말을 이용해 단기 점검 투입하는 패턴
- 주중 목 7,114 MW avg → 토 **7,500-9,500 MW** 추론 (주말 정비 상향 가능)
- 오전(HE08-12) 정비 집중 가능: 저가 구간 활용
- 저녁(HE18-21) 복귀: 피크 전 복귀 스케줄 통상 유지하나, 불확실도 높음
- 참조: 7/26 일요일 outage avg ~7,600 MW (7/25 토요일 관련 가장 근접 데이터)

---

## Price View (방향성 추론 — 실데이터/Smartbidder 전무)

> 목요일 PROD 수급 데이터 + 토요일 구조적 수요 감소 조합. 절대 수치 신뢰도: 매우 낮음 (DEGRADED 이중 실패). 방향성만 참조.

| 구간 | HE | DA 방향성 추론 | 근거 |
|---|---|---|---|
| 야간 저점 | HE01-06 | $22-40/MWh 추론 | 총수요 감소 + 풍력 야간 강세 → 목 대비 더 낮을 가능성 |
| 태양광 상승 | HE07-09 | $8-22/MWh 추론 | Solar ramp 시작, 총수요 감소로 하향 |
| **Duck Curve 최저** | HE09-12 | **$0-12/MWh (RT 음수 High)** | 순부하 18,000-22,000 MW 추론 — 이번 주 가장 깊은 음전기 리스크 |
| Solar 고원 | HE12-15 | $12-30/MWh 추론 | 총수요 낮아 과공급 구간 길어질 수 있음 |
| 오후 ramp | HE15-17 | $30-55/MWh 추론 | 주거 냉방 피크(목 대비 1-2h 조기), 풍력 주간 약세 |
| Solar Cliff 진입 | HE18-19 | $35-60/MWh 추론 | Solar 급감 시작, 총수요 낮아 충격 완화 |
| **Solar Cliff 피크** | HE20-21 | **$45-75/MWh 추론** | 목요일 $65-105 추정 대비 하향 — 총수요 차이 반영 |
| 야간 복귀 | HE22-24 | $25-45/MWh 추론 | 총수요 감소 + 풍력 회복 |

- **토요일 DA 24h 평균 추론**: $25-42/MWh (목요일 $38-62 대비 하향)
- **RT 음수 리스크 HE09-12**: High (Duck Curve 최심 구간, 이번 주 최대 음전기 위험)
- **RT spike 리스크 HE20-21**: Medium-Low (총수요 감소로 완화; 목요일 대비 -6,000~-8,000 MW 낮은 순부하 피크)
- **DA-RT Spread**: HE09-12 positive spread(DA>RT) 가능성 높음 / HE20-21 negative spread(RT>DA) 가능성 목요일 대비 낮아짐

---

## Key Drivers

1. **토요일 구조적 수요 감소 (-8~12%) + 폭염 하방 지지 — 요일 vs 기상 충돌**: 업무·상업 부하 소멸로 총수요가 목요일 75,205 MW 대비 5,700-9,200 MW 하락. 동시에 폭염 5일차 열축적으로 주거 A/C 수요가 24시간 지속적으로 높게 유지. 이 두 힘의 합산이 66,000-69,500 MW 범위의 "폭염 속 토요일" 수요를 형성한다. 피크 시각도 업무-의존형 HE17에서 주거-냉방형 HE14-16으로 2-3시간 앞당겨진다 — bess-optimizer는 오후 방전 창구를 1-2시간 당겨야 한다.

2. **Duck Curve 역설적 심화 — 토요일 순부하 최솟값이 목요일보다 낮을 가능성**: 재생에너지(태양광+풍력)는 날씨에 종속되어 주말이라도 공급량이 줄지 않는다. 반면 총수요는 요일 효과로 감소한다. 결과: 순부하 최솟값이 목요일 23,784 MW보다 낮은 18,000-22,000 MW 권역까지 압축 가능. 이 구간(HE09-12)의 RT 음전기 리스크는 이번 주 최고 수준이며, BESS 충전 단가 최소화 기회도 동시에 최대치다.

3. **Solar Cliff HE19→HE20 구조 동일, 충격은 완화**: 태양광 급락(-12,000 MW 수준) 메커니즘은 목요일과 동일하게 재현된다. 그러나 총수요 자체가 6,000-8,000 MW 낮아진 상태이므로, Solar Cliff가 유발하는 순부하 1시간 ramp는 +8,000-10,000 MW(목요일 +11,549 MW 대비 완화)로 추론된다. 저녁 spike 리스크는 존재하나 목요일 수준은 아니다. GR_COASTAL 해풍 유지 여부(2,000-3,500 MW)가 완화 변수로 동일하게 작동.

4. **열돔 주간 풍력 억압 5일차 지속 — 오후 공급 타이트 패턴 계속**: 요일 변화로 없어지지 않는 드라이버. GR_WEST가 HE14-18 구간 2,000-4,000 MW 수준에 머무는 패턴이 5일째 반복될 가능성이 높다. 총수요가 낮아 영향이 희석되지만, 오후-저녁 transition 구간(HE15-19)에서 재생에너지 + 화력 공급이 수요 상승을 따라잡는 마진은 여전히 좁다.

5. **주말 정비 상향 가능성 — 토요일 outage 7,500-9,500 MW**: 발전사들이 주중 피크 대응 후 주말 오전 저가 구간에 단기 정비를 집중 투입하는 패턴. 이는 HE08-13 오버제너레이션 조건을 더 악화시키는 요소가 아니라(발전 감소 → 역설적 완화), 오히려 HE17-21 저녁 피크 대응 가능 자원을 제한하는 방향으로 작용. 주말 저녁 대응 발전용량이 예상보다 낮을 경우 spike 위험 상방 재료.

6. **Smartbidder 7일+ FAILED — 이번 주 모든 가격 이벤트 blind spot 지속**: 7/26(일)부터 7일 연속. 목요일 Solar Cliff 저녁 가격 구조가 $65-105/MWh로 추정되었음에도 정량 검증 불가. 토요일 브리핑에서 "Medium-Low" 저녁 spike로 분류하고 있으나, Smartbidder P(DA>RT) 없이는 방향성 신호도 반정도 blind. **이번 주 최우선 Action Item: Ascend rep client_secret 갱신 즉시 실행.**

---

## 데이터 출처 비교 (교차검증 불가)

| 항목 | 7/31 PROD (기준, 전일) | 8/1 추론 | 비교 가능성 |
|---|---|---|---|
| Load 24h avg | 75,205 MW | 66,000-69,500 MW | 추론 (요일 조정) |
| Net Load 최솟값 | 23,784 MW (HE10) | 18,000-22,000 MW | 추론 (더 깊음) |
| Net Load 저녁 피크 | 70,709 MW (HE21) | 58,000-65,000 MW | 추론 (완화) |
| Solar 피크 | 30,472 MW (HE13) | 28,000-31,000 MW | 추론 (유사) |
| Wind avg | 13,768 MW | 11,000-15,000 MW | 추론 (열돔 지속) |
| GR_WEST 주간 저점 | 2,947 MW (HE16) | 2,000-4,000 MW | 추론 |
| DA avg | 추정 $38-62/MWh | 추론 $25-42/MWh | 토요일 수요 감소 반영 |
| P(DA>RT) | FAILED | FAILED | 정량 신호 전무 |
| AS (Non-spin, ECRS) | FAILED | FAILED | 정량 신호 전무 |

**갭 분석 불가**: 모든 8/1 데이터가 미수집 또는 실패. 교차검증 전면 불가. 7/31 PROD가 유일한 기준점이며, 토요일 요일 조정 논리만 적용됨.

---

## Risks / Watch

1. **Duck Curve RT 음전기 (HE09-12) — 이번 주 최고 리스크, High**: 순부하 18,000-22,000 MW 추론 구간에서 RT 가격이 음수(-$5 이하)로 낮아질 가능성이 목요일(23,784 MW) 대비 더 높다. BESS HE09-12 충전 집중이 이번 주 가장 중요한 충전 기회. 특히 HE10-11이 핵심 창구.

2. **주말 outage 상향 + 저녁 복귀 지연 리스크 (Medium)**: 정비 7,500-9,500 MW가 저녁 HE18-20 이전까지 복귀하지 않을 경우 총부하가 낮음에도 저녁 가격이 예상보다 높아질 수 있다. BESS 저녁 방전 포지션의 리스크는 낮지만 upside도 있다.

3. **열돔 5일차 구름 리스크 (Low-Medium)**: 저기압 수렴으로 오후 국지성 뇌우가 발생할 경우 Solar 피크가 28,000 MW에서 22,000-24,000 MW로 하향. Duck Curve 완화(순부하 상승) + 오후 부하 일시 감소 + 뇌우 후 풍속 강화 복합. AG2 미수집으로 운량 리스크 정량화 불가.

4. **Smartbidder 7일+ FAILED — 정량 가격 신호 전무 (지속 최우선 Action Item)**: AS 포지션 (Non-spin, ECRS, RRS) DA 가격 예측 없이 bess-optimizer가 양질의 입찰 최적화 불가. 토요일은 AS 가격 자체가 낮을 수 있어 영향이 평일보다 작을 수 있으나, 저녁 spike 발생 시 Non-spin 수익 기회를 완전히 blind 상태로 대응해야 함.

5. **폭염 강도 예상치 못한 완화 리스크 (Low)**: 5일차부터 cold front 또는 heat dome 이동 가능성. 실현 시 주거 냉방 부하가 예상보다 더 낮아져 총수요 추론 범위의 하단을 이탈. 가격 하방 우위. 반대로 폭염 강화 시 주거 냉방 지속으로 총수요 상방 우위.

---

## BESS 운영 시사점 (bess-optimizer 참고)

- **충전 최우선: HE09-12** (순부하 추론 18,000-22,000 MW — 이번 주 가장 낮은 전기 가격 구간, RT 음전기 High. 목요일보다 더 적극적 충전 집중 권고)
- **방전 최우선: HE15-19** (주거 냉방 오후 피크 HE14-16, Solar Cliff 진입 HE18-19 — 목요일보다 1-2시간 앞당겨짐. 절대 가격 수준은 낮지만 AS 또는 RT 우위 가능)
- **절대 방전 금지: HE09-12** (RT 음전기 고위험 — BESS가 방전 중에 RT 음수 구간을 맞으면 배당 손실 발생)
- **AS 포지션**: 토요일은 Non-spin/ECRS 수요 자체가 낮아 가격 형성이 평일보다 약함. 방전 포지션 에너지 vs AS 전환 임계점이 낮아질 수 있음. Smartbidder 없으므로 방향성만 참조
- **SOC 관리**: HE10-11 충전 완료 → HE15 이후 방전 준비. 목요일 대비 저녁 ramp가 1-2시간 빠르므로 SOC 상태 점검 시각을 HE14로 앞당길 것을 권고

---

## 데이터 상태 요약

| 출처 | 파일/엔드포인트 | 상태 |
|---|---|---|
| Yes Energy Bidclose (2026-08-01) | `shared/data/raw/yes-energy/2026-08-01.csv` | **FAILED** — 228-char rate-limit 오류 메시지 |
| Smartbidder Energy/AS/DA-RT | N/A | **FAILED** (AADSTS7000222, 7일+ 연속 7/26~) |
| Enverus Net-load/Wind STPF | N/A | 미수집 |
| AG2 WSI Weather/Wind/Load | N/A | 미수집 |
| 참조 기준 | `shared/data/raw/yes-energy/2026-07-31.csv` | PROD — 유일한 기준점 |

**Action Required (우선순위순)**:
1. **Smartbidder client_secret 갱신** — Ascend rep 즉시 연락 (7일+ 연속 FAILED; 이번 주 전체 수익 최적화 blind spot)
2. **Yes Energy rate-limit 해소** — API 호출 간격 조정 (300초당 50회 미만). `shared/scripts/fetch_market_data.py` 내 sleep 간격 검토 즉시 필요
3. **Enverus / AG2 재개** — GR_WEST 주간 저점 교차검증 및 Duck Curve 깊이 확인 (현재 YE 단독 → 교차검증 불가)
4. **Yes Energy rate-limit 소급 8/1 데이터 수집** — API 오류 해소 후 즉시 재시도 (DAM 10:00 CT 마감 전)
