DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, 10th consecutive day since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT Market View — D+1: 2026-08-04

**Prepared by**: market-analyst | **Prepared**: 2026-08-03 CT
**Target Date**: 2026-08-04 (Tuesday, WDPEAK HE07-22)
**Mode**: PARTIAL — Yes Energy BIDCLOSE production; all price forecasts qualitative only.

> DOWNSTREAM AGENTS (bess-optimizer, dart-virtual-trader): Smartbidder is DEGRADED for the 10th consecutive day. No DA energy price forecasts, no AS clearing prices, no P(DA>RT) distributions are available. Use net-load signals below as the primary dispatch heuristic. Price ranges are directional estimates only — not executable for precise bid optimization.

---

## Key Numbers (Yes Energy BIDCLOSE — Production)

| Metric | Value |
|---|---|
| Load 24h avg | 74,746 MW |
| Load peak | 90,299 MW (HE17); 90,285 MW (HE16) |
| Load off-peak trough | 58,687 MW (HE05) |
| Net Load 24h avg | 42,194 MW |
| Net Load floor (duck trough) | 23,639 MW (HE10) — BESS charge signal |
| Net Load evening peak | 64,742 MW (HE21) — BESS discharge signal |
| Solar peak | 30,666 MW (HE13) |
| Wind ERCOT 24h avg | 16,534 MW (vs 12,224 MW on 08/03, +4,310 MW) |
| GR_WEST daytime min | 6,396 MW (HE15) |
| GR_WEST HE17-20 | 6,577 / 6,869 / 7,307 / 7,861 MW |
| GR_COASTAL peak | 3,674 MW (HE18) |
| Forced outages (avg) | ~7,500 MW; 7,404 MW at HE20-21 |
| Steepest net-load ramp | HE19-20: +12,191 MW in single hour |
| Solar cliff HE18-21 | 26,864 → 8,120 → 475 MW (-26,389 MW) |

---

## Dispatch Signal Summary (for bess-optimizer / dart-virtual-trader)

### Charging Window: HE09-10 (STRONG SIGNAL)
- Net load: 28,673 MW (HE09) / 23,639 MW (HE10)
- Qualitative RT price: ~$0-15/MWh; near-zero or negative possible
- Action: Maximum charge rate. HE10 is the best charging opportunity of the day.

### Discharging Window: HE20-21 (STRONG SIGNAL)
- Net load: 59,764 MW (HE20) / 64,742 MW (HE21)
- Solar: ~0-8,120 MW; forced outages: 7,404 MW
- Qualitative RT price: ~$80-200+/MWh (tail risk)
- Action: Full discharge. Better wind backing than 08/03 (GR_WEST 7,861-8,853 MW) moderates extreme tail, but net-load peak is highest of the event.
- HE19-20 single-hour ramp of 12,191 MW is the steepest of this heat event — RT scarcity at HE20 onset is probable.

### Secondary Discharge: HE18-19 (MODERATE SIGNAL)
- Net load: 43,269 MW (HE18) → 47,573 MW (HE19)
- Qualitative RT price: ~$40-80/MWh
- Action: Partial discharge or hold state of charge for HE20-21 peak. GR_COASTAL sea breeze (3,541-3,674 MW) provides partial buffer.

### Overnight (HE01-06): AVOID DISCHARGE
- Net load: 37,318-42,453 MW; wind 18,658-22,984 MW
- Qualitative RT price: ~$10-25/MWh
- Action: Rest or opportunistic charge if grid charges allow.

---

## DA vs RT Spread Directional Bias (Smartbidder DEGRADED — qualitative only)

Spread = DA - RT (positive = DA expensive = short DA / long RT signal).

- HE10 (duck floor): DA likely priced above RT → **positive spread** → avoid long DA HE10
- HE20-21 (spike): RT likely priced above DA if DA doesn't capture tail → **negative spread** → long DA HE20-21 if bid captures tail value
- DART virtual: Without Smartbidder P(DA>RT) distributions, quantitative DART positioning is not supportable. Recommend conservative/neutral stance.

---

## Hourly Net Load Table (For Dispatch Planning)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind (MW) | GR_WEST (MW) |
|---|---|---|---|---|---|
| 01 | 66,780 | 42,330 | 0 | 22,984 | 14,484 |
| 02 | 63,578 | 39,244 | 0 | 22,908 | 14,563 |
| 03 | 61,195 | 37,564 | 0 | 22,223 | 14,193 |
| 04 | 59,485 | 36,852 | 0 | 21,278 | 13,649 |
| 05 | 58,687 | 37,318 | 0 | 20,107 | 12,888 |
| 06 | 59,419 | 39,654 | 0 | 18,658 | 11,797 |
| 07 | 60,568 | 42,453 | 29 | 17,141 | 10,693 |
| 08 | 60,726 | 39,980 | 3,788 | 15,469 | 9,624 |
| **09** | 63,590 | 28,673 | 18,177 | 13,370 | 8,216 |
| **10** | 68,268 | **23,639** | 27,330 | 12,875 | 7,967 |
| 11 | 73,623 | 26,633 | 29,708 | 12,644 | 7,776 |
| 12 | 79,053 | 31,605 | 30,544 | 12,123 | 7,275 |
| 13 | 84,155 | 36,668 | 30,666 | 12,033 | 6,906 |
| 14 | 88,141 | 40,796 | 30,336 | 12,163 | 6,580 |
| 15 | 89,831 | 42,281 | 30,106 | 12,493 | 6,396 |
| 16 | 90,285 | 42,608 | 29,593 | 13,130 | 6,418 |
| 17 | 90,299 | 42,425 | 28,882 | 13,814 | 6,577 |
| 18 | 89,933 | 43,269 | 26,864 | 14,522 | 6,869 |
| 19 | 88,716 | 47,573 | 20,869 | 15,375 | 7,307 |
| **20** | 86,210 | 59,764 | 8,120 | 15,987 | 7,861 |
| **21** | 83,207 | **64,742** | 475 | 17,068 | 8,853 |
| 22 | 80,255 | 60,760 | 0 | 18,480 | 10,181 |
| 23 | 76,030 | 55,278 | 0 | 19,706 | 11,283 |
| 24 | 71,875 | 50,540 | 0 | 20,263 | 11,924 |

Bold HE = primary action hours.

---

## Relative to 08/03 (Day-over-Day Changes)

| Metric | 08/03 | 08/04 | Change |
|---|---|---|---|
| Load 24h avg | 72,534 MW | 74,746 MW | +2,212 MW |
| Load peak | 88,901 MW (HE18) | 90,299 MW (HE17) | +1,398 MW |
| Peak timing | HE18 | HE16-17 | -1 to -2 hours earlier |
| Net load floor | 26,395 MW (HE10) | 23,639 MW (HE10) | -2,756 MW (deeper) |
| Net load peak | 63,629 MW (HE21) | 64,742 MW (HE21) | +1,113 MW |
| Wind ERCOT avg | 12,224 MW | 16,534 MW | +4,310 MW |
| GR_WEST daytime min | 2,115 MW (HE14) | 6,396 MW (HE15) | +4,281 MW |
| GR_WEST HE17-20 avg | ~4,741 MW | ~7,154 MW | +2,413 MW |
| Solar peak | 32,016 MW (HE12) | 30,666 MW (HE13) | -1,350 MW |
| Steepest ramp | HE19-20: +11,108 MW | HE19-20: +12,191 MW | +1,083 MW |

**Primary implications for downstream agents:**
- Higher gross load → more discharge revenue potential
- Stronger wind → lower HE20-21 price spike severity (moderate vs extreme)
- Deeper duck trough → better charging economics at HE09-10
- Peak shifted 1-2 hours earlier → BESS must complete charging by HE09 to allow sufficient rest before HE18-19 discharge ramp-up
