DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 15 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-10) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-10.csv`)
**Prepared**: 2026-08-09 CT (market-analyst)
**Target Date**: 2026-08-10 (Monday, WDPEAK HE07-22), August summer — Heat Event Week 3, Day 16

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-10) | SUCCESS | `shared/data/raw/yes-energy/2026-08-10.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 15th consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages by zone) are production quality from Yes Energy BIDCLOSE. DA/RT energy price forecasts, AS prices, P(DA>RT) probability distributions, AG2 weather forecasts, and Enverus cross-validation are entirely unavailable. Price outlook is qualitative inference from net-load balance anchored to 08/04 Tenaska P&L actual settlement prices. All price ranges are directional estimates, not executable without Smartbidder restoration.

> **Price anchor (08/04 Tenaska P&L actuals)**: DA 24h avg $20.10/MWh; RT 24h avg $18.27/MWh. HE10 DA $10.05 / RT $8.96 at net load 23,639 MW. HE21 DA $32.16 / RT $29.84 at net load 64,742 MW. HE22 DA $37.08. 08/10's net load peak (HE21 = 59,284 MW) is 5,458 MW below the 08/04 HE21 anchor, driven by the GR_WEST wind recovery; 08/10 DA HE21 and 24h avg are directionally below 08/04 anchor levels. Monday weekday commercial demand structure applies.

---

## Headline

Monday 08/10 is defined by two competing forces: the strongest GR_WEST wind recovery since the thermal dome formed (HE13-14 trough = 5,156-5,165 MW vs yesterday Sunday's catastrophic 1,942 MW, +3,200+ MW — the first clear signal the thermal dome may be breaking or substantially weakening), alongside a solar cliff that produces the steepest single-hour net-load ramp of the entire event period (HE19→HE20: net load +10,159 MW, driven by a -13,103 MW solar collapse at HE20, a new event extreme); commercial/industrial Monday load returns to a full weekday pattern (gross load peak HE17 = 86,040 MW, +1,070 MW vs Sunday's HE18 peak), yet the wind recovery fully offsets the Monday demand ramp — net load peak (HE21 = 59,284 MW) is 2,782 MW LOWER than Sunday's 62,066 MW; GR_COASTAL sea breeze surges to a new event high (HE19 = 3,594 MW vs 08/09's 2,028 MW, +1,566 MW); duck floor deepens slightly to HE10 = 26,477 MW against the highest single-hour cap-out of the event (9,702 MW at HE10); price view: DA avg directionally $15-20/MWh (below 08/04's $20.10/MWh anchor on lower net load peak, comparable or slightly above Sunday's qualitative estimate on Monday commercial demand structure), HE20-21 evening spike zone $30-55/MWh base case (buffered by strong evening wind vs 08/09), bear GR_WEST scenario escalates to $55-90/MWh.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **72,037 MW** (+1,822 MW vs 08/09 Sunday's 70,215 MW; Monday commercial/industrial ramp-up fully visible). On-peak (WDPEAK HE07-22) avg: **76,724 MW** (+2,477 MW vs Sunday's ~74,247 MW). Peak: **HE17 = 86,040 MW** (weekday pattern returns — HE17 vs Sunday's HE18 peak, commercial HVAC + industrial load peaks 1 hour earlier on Monday than weekend). Off-peak trough: **HE05 = 57,520 MW** (vs Sunday's HE08 trough of 54,987 MW; Monday midnight floor higher by ~2.5 GW from commercial baseload). Load structure is a standard August weekday: linear morning ramp HE05-17, gradual descent HE18-24.

- **Net Load**: 24h avg **41,761 MW** (-2,530 MW vs 08/09's 44,291 MW — lower despite higher gross load, wind recovery responsible). Duck-curve floor: **HE10 = 26,477 MW** (-674 MW vs 08/09's 27,151 MW, slightly deeper; wind at HE10 = 11,574 MW is +5,889 MW stronger than Sunday's HE10 = 5,685 MW, more than offsetting the +3,758 MW higher Monday gross load at HE10). Evening net-load peak: **HE21 = 59,284 MW** (-2,782 MW vs 08/09's 62,066 MW — materially lower despite +1,822 MW avg load increase). Steepest single-hour ramp: **HE19→HE20 = +10,159 MW** (+496 MW steeper than 08/09's +9,663 MW — new event extreme for single-hour net-load ramp). Total ramp HE18→HE21: **+17,605 MW** in 3 hours (vs 08/09's 17,158 MW, +447 MW steeper).

- **Forced Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **9,037 MW** (+57 MW vs 08/09's 8,980 MW; essentially flat). Morning cap-out peaks at **HE09-10 = 9,603-9,702 MW** — the highest single-hour outage readings of the entire event series, coinciding with the duck floor. Monday maintenance pattern: weekend units completing scheduled service, startup procedures delaying return until mid-morning. Step-down at HE13 (9,171 MW) as units clear commissioning. Further step to **HE16-19 = 8,837-8,841 MW** as units return. Significant end-of-day drop: **HE24 = 6,991 MW** (-1,815 MW vs HE23's 8,806 MW) — the largest single end-of-day cap-out reduction of the event period, indicating a mass return of planned maintenance units beginning overnight. This is a constructive signal for 08/11 reserve margin.

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 32,507 MW** — slightly below 08/09's event record 33,347 MW (-840 MW), but still among the strongest solar output of this event series. Broad plateau: 31,017-32,507 MW from HE11 through HE15 (5-hour, >31 GW plateau). Second consecutive day above 32 GW peak suggests clear sky conditions persist across central Texas. No independent weather data available (AG2 not collected) to confirm.

- Solar cliff is the most severe single-hour drop of the event: HE18 = 27,287 MW → HE19 = 20,155 MW (-7,132 MW) → **HE20 = 7,052 MW (-13,103 MW, new event extreme)** → HE21 = 298 MW (-6,754 MW). Total solar exit HE18→HE21: -26,989 MW in 3 hours. The HE19→HE20 solar step (-13,103 MW) exceeds 08/09's -12,970 MW — a new event extreme. This drives the +10,159 MW net-load ramp at HE19→HE20 despite 1,523 MW of incremental wind pickup in that same hour.

- Duck-floor structure: HE09 = 32,453 MW → **HE10 = 26,477 MW** (floor) → HE11 = 28,130 MW. The 26,477 MW floor is -674 MW deeper than 08/09's 27,151 MW and -3,162 MW shallower than 08/04's 23,639 MW record floor. Negative RT prices are not the base case at 26.5 GW net load, but if solar overperforms (+1-2%), HE10 net load could approach 24-25 GW — monitor SCED. Best charge window: HE09-11 (net load 26,477-32,453 MW). At HE10: solar 27,663 + wind 11,574 = 39,237 MW combined variable generation against 66,816 MW gross load.

- The HE09-10 cap-out at 9,603-9,702 MW creates an unusual structure at the duck floor: the deepest net-load suppression coincides with the highest capacity-offline reading of the event. This partially offsets the price-suppression of the deep duck floor through an AS/ECRS demand effect — ERCOT may need to procure more ancillary services as primary reserves tighten even at low net-load levels, putting a mild floor on AS prices at HE09-10 that would not exist in a lower-cap-out environment.

---

## Wind Generation — GR_WEST Thermal Dome Breaking?

- System wind (ERCOT COPHSL) avg: **15,871 MW** (+4,602 MW vs 08/09's 11,269 MW). The largest single day-over-day wind recovery of the event period. The improvement is visible across all zones and all 24 hours. ERCOT overnight wind (HE01-06): 16,721-19,762 MW — the nighttime range alone exceeds 08/09's daytime peaks in all hours before HE20.

- **GR_WEST (STWPF BIDCLOSE) daytime trough**: **HE13-14 = 5,156-5,165 MW** — an extraordinary recovery from yesterday's catastrophic 1,942 MW at HE13 (+3,200+ MW). Six-day GR_WEST daytime minimum trend: 6,396 (08/04) → 6,308 (08/05) → 5,766 (08/06) → 3,564 (08/07) → 1,942 (08/09) → **5,156 (08/10)**. The five-day declining trend has reversed. However, 5,156 MW at the trough remains below the pre-dome August baseline of 6-8 GW — the dome may have partially, not fully, retreated. Without AG2 Windcast IQ (Day 15 unavailable), this observation is single-source and cannot be independently confirmed.

- **GR_WEST daytime window (HE10-18)**: 5,156-7,908 MW (HE14 trough to HE10 morning maximum). The 5+ GW sustained floor across all peak hours is a fundamentally different supply environment from 08/09's 1,942-5,155 MW daytime range. Net load at HE13 = 37,240 MW (vs 08/09's 39,590 MW, -2,350 MW lower despite 79,996 vs 77,294 MW gross load — a +2,702 MW gross load increase is more than offset by ~3.2 GW more wind).

- **GR_WEST overnight (HE01-06)**: 11,451-12,494 MW. Significantly stronger than 08/09's 7,524-9,441 MW (+2-3 GW sustained through all overnight hours). The thermal dome's nighttime suppression, which persisted uniformly through the entire heat event series, is measurably lifting.

- **GR_WEST evening (HE19-24)**: 7,808 / 8,928 / 10,211 / 11,655 / 12,992 / 13,794 MW — consistently stronger than 08/09's 6,049 / 7,169 / 8,445 / 10,019 / 11,482 / 12,445 MW (+1,300-1,800 MW across the full evening run). Total ERCOT wind at **HE21 = 19,845 MW** (vs 08/09's 15,737 MW, +4,108 MW) — this additional 4 GW of wind at the net-load peak is the primary reason HE21 net load is 2,782 MW lower than Sunday despite higher Monday gross load.

- **GR_NORTH (COPHSL)**: Still heavily suppressed. HE13 = 443 MW (vs 08/09's 143 MW, +300 MW — marginal improvement, still near zero contribution). HE09-15 range: 443-877 MW. If the thermal dome is retreating from the west first, GR_NORTH recovery will likely lag GR_WEST by one to two days.

- **GR_COASTAL (STWPF)**: New event high for afternoon/evening sea breeze. **HE19 = 3,594 MW** (event record, vs 08/09's HE18 peak of 2,028 MW, +1,566 MW). HE17 = 3,312 MW, HE18 = 3,549 MW. The coastal sea breeze strengthening is consistent with the thermal dome weakening along the Gulf Coast boundary — as the dome retreats, onshore pressure gradients reestablish stronger sea breeze circulation. Coastal wind provides 3,549-3,594 MW precisely at HE18-19, directly in the pre-solar-cliff window, and 2,984 MW at HE21. This is a structurally positive development for the evening spike window.

- **GR_SOUTH (STWPF)**: HE21 = 2,675 MW, HE22 = 2,766 MW, HE23 = 2,776 MW. Stronger than 08/09's equivalent hours (+749 / +834 / +913 MW). South wind recovery strengthens the overnight generation profile and provides meaningful support at HE21.

---

## Wind Forecast Divergence Check

**[Protocol: evaluator plan 2026-W31-wind-protocol-embed — W32 success criterion requires section in 5/7 briefings]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE21 | Status |
|---|---|---|---|---|
| Yes Energy BIDCLOSE | 15,871 MW | HE13-14 = 5,156-5,165 MW | 10,211 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | NOT COLLECTED (Day 15) |
| Enverus STPF | N/A | N/A | N/A | NOT COLLECTED (Day 15) |
| Source gap | Single source only | Single source only | Single source only | No cross-validation |

**Directional risk assessment (single-source day)**:
- The +3,200 MW jump in GR_WEST daytime trough (1,942 → 5,156 MW) is the highest-confidence signal of dome retreat but remains unconfirmed by an independent source. A model bias toward overestimating dome retreat in the STWPF would place actual GR_WEST closer to 3,000-4,000 MW — still far above Sunday's floor but meaningfully below the base forecast.
- Bull scenario: dome retreats faster than STWPF captures → actual GR_WEST > 6,000 MW at HE13-14 → net load at HE13 < 36,000 MW → midday prices softer, HE20-21 spike risk further reduced.
- Bear scenario: dome partially re-intensifies overnight → actual GR_WEST < 4,000 MW at HE13-14 → net load above 38,500 MW → midday prices firm, HE20-21 spike risk elevated back toward Bear levels approaching 08/09's structure.
- Without AG2 Windcast IQ (unavailable for 15 consecutive days), the GR_WEST regime change cannot be independently confirmed. This remains the highest-priority cross-validation gap.

---

## GR_WEST Wind Scenarios (Monday 08/10)

| Scenario | GR_WEST HE13-14 | ERCOT Wind HE13 | Net Load HE13 | GR_WEST HE21 | Net Load HE21 | HE20-21 Price Direction |
|---|---|---|---|---|---|---|
| Bear (−2 GW) | ~3,156 MW | ~7,253 MW | ~39,240 MW | ~8,211 MW | ~61,284 MW | $55-90/MWh (approaches 08/09 bear) |
| Base (STWPF) | 5,156-5,165 MW | 9,253 MW | 37,240 MW | 10,211 MW | 59,284 MW | $30-55/MWh |
| Bull (+2 GW) | ~7,156 MW | ~11,253 MW | ~35,240 MW | ~12,211 MW | ~57,284 MW | $20-38/MWh |

Bear note: 61,284 MW net load at HE21 (Bear) against 8,806 MW cap-out approaches the 08/09 stress scenario level (62,066 MW / 8,518 MW), compounded by Monday commercial demand. Bear probability is lower than prior days given the STWPF signal, but cannot be dismissed without independent AG2 cross-validation.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 15)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 P&L actuals. Not executable without Smartbidder restoration. Spread convention: `spread = DA − RT`.

- **Overnight (HE01-06)**: **~$12-22/MWh**. Load 57,520-64,121 MW (weekday overnight — 2-4 GW above Sunday baseline); wind 16,721-19,762 MW (strong, well above 08/09's 11,668-16,045 MW overnight range); net load 38,622-43,556 MW. Cap-out 9,148-9,163 MW (similar to Sunday overnight). Despite materially stronger wind, higher Monday overnight load floor keeps net load above Sunday equivalents → prices directionally $12-22/MWh, $2-5/MWh above Sunday overnight estimate.

- **Duck-floor (HE09-11)**: **~$5-15/MWh**. Net load 26,477-32,453 MW. HE10 = 26,477 MW is the floor. The 08/04 anchor (DA $10.05 at 23,639 MW net load) applied to the 26,477 MW floor (3 GW shallower) implies directionally $12-15/MWh DA base. However, the HE09-10 cap-out spike to 9,702 MW injects an unusual AS supply tightness at low net load: RT energy prices may be low ($5-12/MWh) while AS prices (ECRS, RRS) could be elevated vs typical duck floor hours. Monitor for negative RT briefly at HE10 if solar overperforms — not base case but not negligible at 26.5 GW net load. Best BESS charge window.

- **Midday (HE11-18)**: **~$18-40/MWh**. Net load climbs 28,130-41,679 MW. The GR_WEST recovery (+3.2 GW vs Sunday at trough) substantially reduces midday price upside. Monday gross load at HE13 = 79,996 MW is +2,702 MW above Sunday's HE13, but net load at HE13 = 37,240 MW is 2,350 MW below Sunday's 39,590 MW due to wind recovery. GR_COASTAL builds through HE15-19 to 3,549 MW, partially replacing solar decline from HE16 onward. Midday pricing expected $18-30/MWh through HE14-16, rising to $30-40/MWh at HE17-18 as gross load peaks at 86,040 MW and solar begins rapid decline.

- **Evening ramp (HE20-21)**: **~$30-55/MWh** base case. Net load 56,005-59,284 MW; solar collapse -13,103 MW at HE19→HE20 (new event extreme). Despite a significantly stronger wind buffer (ERCOT total wind at HE21 = 19,845 MW vs 08/09's 15,737 MW, +4,108 MW), this is a Monday with full commercial load on base. The 08/04 anchor (DA $32.16 at HE21 / 64,742 MW net load) adjusted for 5,458 MW lower net load but +1,402 MW higher cap-out suggests a base near $25-40/MWh. Monday commercial demand structure and elevated AS procurement add a floor above Sunday's $22-35/MWh equivalent estimate. Bear GR_WEST scenario: $55-90/MWh. Price anchor caution: the 08/04 reference was early in the heat event with full thermal fleet; extended event period + cumulative thermal fatigue may non-linearly steepen the marginal cost curve at HE20-21.

- **Post-peak (HE22-24)**: **~$20-35/MWh** and declining. Wind builds rapidly: HE22 = 21,522 MW, HE23 = 23,059 MW, HE24 = 23,779 MW. Net load retreats 55,379 → 49,840 → 44,927 MW. Cap-out at HE24 = 6,991 MW (units returning). Prices expected to soften materially from HE21 peak as wind ramp and load decline compress margins.

- **DA 24h average estimate**: **~$15-20/MWh**. Below 08/04's $20.10/MWh anchor given lower avg Monday net load (41,761 MW vs 08/04's ~44 GW avg), consistent with stronger wind supply across all hours. The low duck-floor prices (HE09-11 at $5-15/MWh) and moderate post-peak prices (HE22-24 at $20-35/MWh) pull the weighted average down even if HE20-21 reaches $50+/MWh.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: +10,159 MW single-hour HE19→HE20 ramp demand is the most severe of the event series — elevated ECRS procurement expected, potentially above 08/09's already-elevated level. The HE09-10 cap-out at 9,702 MW may elevate AS requirements even at low net load. Monday is typically a higher AS procurement day than Sunday. Both push AS prices up vs Sunday but cannot be quantified.

---

## Key Risk Hours

- **HE20-21 (Primary spike risk)**: Net load 56,005-59,284 MW against 8,806 MW cap-out. The HE21 peak (59,284 MW) is 2,782 MW below 08/09's 62,066 MW but elevated cap-out (+288 MW) and Monday commercial structure partially tighten reserve headroom. Strong wind buffer (19,845 MW at HE21) is the primary risk-reducer vs 08/09. Full BESS charge state required by HE18 for maximum HE20-21 discharge depth.

- **HE19→HE20 (Steepest ramp of event — new extreme)**: +10,159 MW net-load ramp in one hour (vs 08/09's previous record of +9,663 MW). The -13,103 MW solar cliff at HE20 is the steepest single-hour solar decline of the event period. Gas turbine ramp commitments at DAM are critical: any under-commitment at HE19 creates acute RT scarcity at HE20 as the market must replace 13 GW of solar in 60 minutes. BESS begins peak discharge at HE19 to capture the transition premium.

- **HE09-10 (Duck floor / charge window)**: Net load 26,477-32,453 MW; cap-out 9,603-9,702 MW (anomalously high at the duck floor). Begin charging by HE09 (net load 32,453 MW). RT energy prices likely $5-15/MWh. If actual solar tracks 1-2% above BIDCLOSE at HE10, net load could approach 24,500-25,000 MW — monitor SCED and maximize charge rate. The high cap-out at HE10 injects AS tightness; RT energy and AS prices may partially decouple at the floor.

- **HE13-15 (GR_WEST trough zone)**: GR_WEST at 5,156-5,486 MW — significantly better than Sunday's 1,942-3,338 MW but still below pre-dome August baseline. Net load 37,240-41,398 MW. Monday industrial and commercial HVAC at full peak adds 2-3 GW gross load vs Sunday equivalent. Midday prices ($18-40/MWh) are elevated vs Sunday on the demand floor, but wind recovery prevents a repeat of the Sunday "catastrophic wind" scenario.

- **HE24 (Cap-out normalization)**: Planned mass return of maintenance units at HE24 (cap-out drops from 8,806 MW at HE23 to 6,991 MW at HE24, -1,815 MW). This is constructive for Tuesday 08/11 reserve margin if units clear commissioning overnight. Monitor unit return status for 08/11 briefing — if returns are delayed, 08/11 cap-out will be revised upward.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 15th consecutive day. No cross-validation possible for any series. Critical missing checks:

- **GR_WEST STWPF accuracy (highest priority)**: The +3,200 MW day-over-day recovery in GR_WEST daytime trough (1,942 → 5,156 MW) is the dominant market signal for 08/10. Without AG2 Windcast IQ, the regime-change claim is entirely single-source. Historical instances where STWPF captured a sudden thermal dome retreat suggest the model updates quickly, but the magnitude of change in one day is at the upper bound of typical forecast step-changes.

- **Yes Energy load vs AG2 WSI load**: Monday load avg 72,037 MW. AG2 WSI load forecast not available. Monday post-holiday load surges (if any Friday-Monday pattern) are difficult to assess without AG2's residential-AC-sensitive model.

- **Enverus solar STPF vs Yes Energy 32,507 MW solar peak**: Second consecutive day above 32 GW. Independent solar confirmation would validate the clear-sky assumption and the solar cliff magnitude at HE20.

Without cross-source validation, all supply-demand data is taken from Yes Energy BIDCLOSE at face value. Yes Energy is a production data source (24 rows confirmed, headers verified, no parsing errors) — data quality risk is low. Model calibration risk (STWPF accuracy at a thermal dome regime boundary) is the unquantified residual.

---

## BESS Operating View (for bess-optimizer)

Market direction summary for downstream agents:

- **Market direction**: Base case supports a clean two-cycle structure (charge HE09-11, discharge HE20-22). Strong wind recovery reduces spike magnitude vs prior days but the severe solar cliff (+10,159 MW net-load ramp at HE19→HE20) still creates a clear RT premium window at HE20-22. Monday commercial demand floor prevents the ultra-low midday prices seen on Sunday.

- **Primary charge window**: HE09-11 (net load 26,477-32,453 MW). RT prices likely $5-15/MWh. Begin charging at HE09 (32,453 MW net load) and maximize at HE10 (26,477 MW floor). Do not defer to HE11 (net load rising to 28,130 MW).

- **Primary discharge window**: HE20-22 (net load 55,379-59,284 MW). HE21 is the net-load peak (59,284 MW). Base $30-55/MWh; Bear $55-90/MWh. Full discharge depth at HE20-21. Begin ramp at HE19 to capture transition premium (net load +4,167 MW from HE18 to HE19 already underway before the main ramp).

- **Midday partial discharge opportunity (conditional)**: HE17-19 net load 41,140-45,846 MW; prices estimated $30-45/MWh. A partial midday discharge at HE17-18 (load peak window, solar still 27,287-29,907 MW) may be viable for revenue capture IF full charge headroom can be restored by HE19. Given the HE19→HE20 ramp (+10,159 MW), maintaining full charge state at HE18 is the conservative constraint. Only execute midday partial discharge if the charge-back window between HE17 and HE19 is confirmed at the operating level.

- **Spread estimate (directional)**: DA avg ~$15-20/MWh vs RT HE20-21 ~$35-60/MWh. DA probably below RT in evening hours → spread (DA − RT) negative at HE20-21. Monday morning hours (HE01-06): DA spread direction uncertain but small (both $12-22/MWh range). Without Smartbidder P(DA>RT), precise spread quantification is not possible.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 15 — CRITICAL, Escalate Now)**: All quantitative DA energy price forecasts, AS clearing estimates, and P(DA>RT) probability distributions unavailable for the 15th consecutive day (since 2026-07-26). Every DA bid since 07/26 has been placed without quantitative price guidance. This is an operationally critical failure that directly impairs bid quality. Action required: if client_secret renewal was not completed by 08/09 09:00 CT per 08/09 escalation item, escalate immediately to Ascend executive level and GKS management. Name a specific owner with a hard 08/10 09:00 CT deadline for restoration or contract consequence trigger.

2. **GR_WEST dome-retreat STWPF accuracy (URGENT)**: The 5,156-5,165 MW daytime trough is the largest single-day recovery of the event and represents a potential regime change in the thermal dome. Without AG2 Windcast IQ cross-validation (unavailable for 15 days), this signal cannot be independently confirmed. Checkpoint at HE12 SCED: if actual GR_WEST < 4,000 MW, treat as Bear scenario immediately (net load at HE13 exceeds 38,500 MW; raise HE20-21 price estimates to $55-90/MWh range and adjust BESS charge/discharge timing). If actual GR_WEST > 6,000 MW at HE13, Bull scenario confirmed and midday pricing is softer than base.

3. **Solar cliff magnitude (HE19→HE20 = -13,103 MW, new event extreme)**: The steepest single-hour solar collapse of the event period. Gas turbine ramp commitment at DAM for HE20 is the highest-stakes procurement decision of the day. Any missed thermal commitment at HE19→HE20 creates acute RT scarcity. This is structurally more severe than the 08/04-05 ramp from an AS adequacy standpoint; ERCOT ECRS procurement at HE18-19 should be monitored closely.

4. **Duck floor + cap-out anomaly at HE09-10 (9,702 MW cap-out at 26,477 MW net load)**: The coincidence of the deepest net-load floor with the highest cap-out reading of the event creates an unusual AS pricing environment. If ERCOT cannot meet AS obligations at HE10 on reduced available thermal capacity (total available = installed − 9,702 MW), AS prices could spike even while energy prices are suppressed. Monitor PRC and SCED at HE09-10 for any reserve margin alert.

5. **HE24 unit return risk (6,991 MW cap-out)**: The 1,815 MW cap-out reduction at HE24 assumes planned maintenance units return on schedule. Any delayed return pushes cap-out above 8,800 MW into Tuesday 08/11 — carry forward as a watch item for the 08/11 briefing.

6. **No AG2/Enverus cross-validation (Day 15)**: The GR_WEST regime change, the 32,507 MW solar plateau, and the Monday 72,037 MW load average are all single-source readings. Data quality risk remains low (Yes Energy production delivery confirmed), but structural model drift and STWPF calibration at dome-retreat transitions cannot be detected without an independent source. The longer this cross-validation gap persists, the more important it becomes to restore at least one secondary source (AG2 or Enverus).

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range derived from net-load balance and 08/04 P&L anchor. NOT a Smartbidder forecast. Use only for directional context; not executable.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | Price Est. (DA $/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 64,121 | 43,556 | 0 | 19,762 | 12,294 | 848 | 2,166 | 1,674 | 9,148 | $14-22 |
| 02 | 61,295 | 40,822 | 0 | 19,640 | 12,494 | 750 | 2,153 | 1,473 | 9,148 | $12-20 |
| 03 | 59,162 | 39,247 | 0 | 19,126 | 12,431 | 641 | 2,059 | 1,278 | 9,163 | $12-20 |
| **04** | 57,847 | **38,622** | 0 | 18,407 | 12,214 | 515 | 1,922 | 1,130 | 9,163 | $12-18 |
| **05** | **57,520** | 39,113 | 0 | 17,612 | 11,882 | 411 | 1,754 | 1,018 | 9,163 | $12-18 |
| 06 | 58,366 | 40,887 | 0 | 16,721 | 11,451 | 346 | 1,569 | 945 | 9,163 | $13-20 |
| 07 | 59,698 | 43,339 | 15 | 15,609 | 10,798 | 306 | 1,370 | 877 | 9,163 | $14-22 |
| 08 | 60,225 | 42,319 | 3,020 | 14,002 | 9,673 | 281 | 1,123 | 779 | 9,187 | $13-20 |
| 09 | 62,881 | 32,453 | 17,147 | 12,219 | 8,441 | 339 | 876 | 718 | 9,603 | $8-16 |
| **10** | 66,816 | **26,477** | 27,663 | 11,574 | 7,908 | 534 | 711 | 735 | **9,702** | **$5-14** |
| 11 | 71,350 | 28,130 | 31,017 | 11,127 | 7,187 | 757 | 591 | 734 | 9,601 | $8-16 |
| 12 | 75,949 | 32,753 | **32,253** | 9,906 | 5,982 | 960 | 487 | 726 | 9,601 | $13-22 |
| 13 | 79,996 | 37,240 | **32,507** | 9,253 | 5,165 | 1,268 | 443 | 779 | 9,171 | $18-30 |
| 14 | 83,429 | 40,454 | 32,132 | 9,882 | **5,156** | 1,750 | 473 | 870 | 9,171 | $20-33 |
| 15 | 85,192 | 41,398 | 31,640 | 11,103 | 5,486 | 2,324 | 566 | 1,005 | 9,171 | $22-36 |
| 16 | 85,793 | 41,350 | 30,889 | 12,437 | 5,866 | 2,890 | 679 | 1,195 | 8,841 | $25-38 |
| **17** | **86,040** | 41,140 | 29,907 | 13,843 | 6,368 | 3,312 | 796 | 1,466 | 8,837 | $28-42 |
| 18 | 85,683 | 41,679 | 27,287 | 15,269 | 6,944 | 3,549 | 944 | 1,807 | 8,837 | $30-45 |
| 19 | 84,582 | 45,846 | 20,155 | 16,848 | 7,808 | **3,594** | 1,126 | 2,172 | 8,837 | $32-50 |
| 20 | 82,425 | 56,005 | 7,052 | 18,371 | 8,928 | 3,361 | 1,322 | 2,485 | 8,806 | $38-60 |
| **21** | 80,036 | **59,284** | 298 | 19,845 | 10,211 | 2,984 | 1,588 | 2,675 | 8,806 | **$30-55** |
| 22 | 77,493 | 55,379 | 0 | 21,522 | 11,655 | 2,655 | 1,893 | 2,766 | 8,806 | $25-42 |
| 23 | 73,535 | 49,840 | 0 | 23,059 | 12,992 | 2,448 | 2,100 | 2,776 | 8,806 | $20-35 |
| 24 | 69,446 | 44,927 | 0 | 23,779 | 13,794 | 2,299 | 2,200 | 2,725 | **6,991** | $15-25 |
| **Avg** | **72,037** | **41,761** | **13,458** | **15,871** | **9,297** | **1,630** | **1,288** | **1,450** | **9,037** | **~$15-20** |

Bold = daily extremes. All MW values direct from Yes Energy BIDCLOSE CSV (production). Price estimates are directional net-load-derived ranges, NOT Smartbidder forecasts. HE20 and HE21 price ranges reflect base GR_WEST scenario only; Bear scenario adds $20-35/MWh to HE20-21.

---

## Day-over-Day Comparison (08/09 Sunday vs 08/10 Monday)

| Metric | 08/09 (Sun) | 08/10 (Mon) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 70,215 MW | 72,037 MW | +1,822 MW | Monday commercial ramp |
| Peak load (HE) | 84,970 (HE18) | 86,040 (HE17) | +1,070 MW; HE-1 | Weekday pattern restored |
| Off-peak trough | 54,987 (HE08) | 57,520 (HE05) | +2,533 MW | Monday overnight floor higher |
| Duck floor | 27,151 (HE10) | 26,477 (HE10) | -674 MW | Slightly deeper; strong wind effect |
| Solar peak | 33,347 (HE12) | 32,507 (HE13) | -840 MW | Near equal; clear sky second day |
| Solar cliff HE19→HE20 | -12,970 MW | **-13,103 MW** | -133 MW (steeper) | New event extreme |
| Net load avg | 44,291 MW | 41,761 MW | **-2,530 MW** | Wind recovery offsets Monday load |
| Net load peak | 62,066 (HE21) | 59,284 (HE21) | **-2,782 MW** | Lower despite higher gross load |
| HE19→HE20 ramp | +9,663 MW | **+10,159 MW** | +496 MW (steeper) | New event extreme ramp |
| Wind avg | 11,269 MW | **15,871 MW** | **+4,602 MW** | Largest single-day wind recovery |
| GR_WEST daytime min | 1,942 (HE13) | **5,156 (HE14)** | **+3,214 MW** | Thermal dome retreating |
| GR_WEST overnight avg (HE01-06) | ~8,535 MW | ~11,901 MW | +3,366 MW | Dome lifting even at night |
| GR_WEST HE21 | 8,445 MW | 10,211 MW | +1,766 MW | Stronger evening buffer |
| GR_COASTAL peak | 2,028 (HE18) | **3,594 (HE19)** | **+1,566 MW** | New event high sea breeze |
| GR_SOUTH HE21 | 1,926 MW | 2,675 MW | +749 MW | South wind recovery |
| Cap-out avg | 8,980 MW | 9,037 MW | +57 MW | Essentially flat |
| Cap-out at HE21 | 8,518 MW | 8,806 MW | +288 MW | Slightly more offline at peak |
| Cap-out at HE24 | 7,974 MW | 6,991 MW | **-983 MW** | Mass unit return overnight → bullish 08/11 |

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL, Day 15)**: If not resolved per 08/09 action item, escalate immediately to Ascend executive and GKS management. Hard deadline: 08/10 09:00 CT. 15 consecutive days of DA bidding without quantitative price guidance is not sustainable at 100 MW BESS operating scale.

2. **GR_WEST real-time monitoring from HE10 (URGENT)**: The 5,156-5,165 MW STWPF daytime trough represents a potential dome-retreat regime change with zero independent validation. Set HE12 SCED checkpoint: if actual GR_WEST < 4,000 MW → Bear scenario, raise price estimates $20-35/MWh at HE20-21 and notify bess-optimizer. If actual GR_WEST > 6,000 MW → Bull scenario confirmed.

3. **BESS full charge by HE09**: Duck floor 26,477 MW at HE10. Begin charging HE09 (32,453 MW net load). Maximize charge rate at HE09-10; target full state of charge at HE10.

4. **Maintain full charge state into HE18 for HE19→HE20 ramp response**: The -13,103 MW solar cliff at HE19→HE20 (new event extreme) requires maximum BESS discharge capacity available at HE19. Any midday partial discharge in HE13-18 must preserve sufficient charge headroom for full HE20-21 dispatch. Coordinate charge-back scheduling with bess-optimizer if midday partial discharge is considered.

5. **HE24 unit return tracking**: Monitor ERCOT outage bulletins for the planned mass return of maintenance units at HE24 (cap-out expected to drop from 8,806 to ~6,991 MW). Any delayed returns should be captured in the 08/11 briefing cap-out baseline.

6. **ECRS / AS monitoring at HE09-10**: The combination of 26,477 MW net load floor and 9,702 MW cap-out at HE10 is structurally unusual. If ERCOT issues a reserve margin advisory at HE09-10, AS prices (ECRS, RRS) could spike even at the energy price floor. Alert pnl-manager and bess-optimizer.
