DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 16 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-11) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-11.csv`)
**Prepared**: 2026-08-10 CT (market-analyst)
**Target Date**: 2026-08-11 (Tuesday, WDPEAK HE07-22), August summer — Thermal Dome Collapse Confirmed, Day 17 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-11) | SUCCESS | `shared/data/raw/yes-energy/2026-08-11.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 16th consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages by zone) are production quality from Yes Energy BIDCLOSE. DA/RT energy price forecasts, AS prices, P(DA>RT) probability distributions, AG2 weather, and Enverus cross-validation remain entirely unavailable. All price ranges are directional qualitative inference from net-load balance anchored to 08/08 Tenaska P&L actuals and the 08/04 reference curve. Not executable as submitted bids; require Smartbidder restoration.

> **Price anchors in use**: (1) 08/04 Tenaska P&L: HE10 DA $10.05/MWh at 23,639 MW net load; HE21 DA $32.16/MWh at 64,742 MW net load; DA 24h avg $20.10/MWh. (2) 08/08 Tenaska P&L (most recent): DA 24h avg $27.45/MWh; RT 24h avg $29.01/MWh; HE10 DA $18.98/MWh (duck floor); HE16 RT $41.63/MWh; HE21 DA $36.82/MWh; HE22 DA $37.39/MWh. Note: 08/08 net-load profile at HE10 and HE21 is unavailable — the 08/04 curve remains the primary structural anchor for net-load-to-price interpolation.

---

## Headline

Tuesday 08/11 marks the definitive end of the thermal dome episode: GR_WEST daytime trough at HE14-15 = 9,419-9,421 MW is **above the pre-dome August baseline of 6-8 GW** for the first time since the dome formed, while the 24h cap-out average collapses from 9,037 MW (08/10) to 7,314 MW (08/11) — a -1,723 MW single-day improvement consistent with the mass unit return flagged at HE24 on 08/10; together, these two structural changes flip the market dynamic entirely: the dominant risk on 08/11 is no longer reserve-margin tightness at the evening peak but rather extreme midday oversupply at the deepest duck-curve floor of the entire event series (HE10 net load = **19,981 MW**, a new event record, -6,496 MW below 08/10's previous floor of 26,477 MW and -3,658 MW below the 08/04 anchor of 23,639 MW) which will produce deeply **negative DA prices at HE09-12** and a highly valuable BESS charging window; the evening ramp (HE19→HE20 net load +**11,309 MW**, new event extreme, +1,150 MW steeper than 08/10's +10,159 MW) remains the single sharpest thermal stress hour, but a better reserve picture (cap-out only 7,127 MW vs 08/10's 8,806 MW at HE21) and substantially stronger GR_WEST wind through the afternoon (9.4-10.2 GW at HE14-19 vs 08/10's 5.2-6.9 GW) moderate the evening spike magnitude; price view: DA HE10 likely **$-10 to $-20/MWh** (negative), DA HE21 **$20-40/MWh** (lower than 08/10's base case), DA 24h avg **$10-17/MWh** (pulled materially lower by the deep duck floor vs 08/10's $15-20/MWh estimate); the HE09-12 negative-price charge window is the primary BESS revenue event of the day.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **73,487 MW** (+1,450 MW vs 08/10 Monday's 72,037 MW; Tuesday commercial/industrial load marginally higher, consistent with weekday pattern). On-peak (WDPEAK HE07-22) avg: **78,232 MW** (+1,508 MW vs 08/10's 76,724 MW). Peak gross load: **HE17 = 88,204 MW** (+2,164 MW vs 08/10's HE17 = 86,040 MW; highest single-hour gross load of the event series and a potential record-high for August Tuesday). Off-peak trough: **HE04 = 59,067 MW** (vs 08/10's HE05 = 57,520 MW; overnight floor slightly higher by ~1.5 GW on continued residential cooling demand). Load structure is a standard August Tuesday: overnight floor HE04 → morning ramp HE05-17 → gradual descent HE18-24.

- **Net Load**: 24h avg **38,630 MW** (-3,131 MW vs 08/10's 41,761 MW — materially lower despite +1,450 MW higher gross load, driven entirely by the wind supply surge). Duck-curve floor: **HE10 = 19,981 MW** — a new event-series record, -6,496 MW below 08/10's floor of 26,477 MW and -3,658 MW below the 08/04 heat-event reference floor of 23,639 MW; at 19,981 MW net load, the system is within striking distance of thermal fleet minimum-online constraints, and negative real-time prices are a base-case expectation (not just a tail scenario). Evening net-load peak: **HE21 = 58,656 MW** (-628 MW vs 08/10's 59,284 MW despite +1,450 MW higher avg gross load — wind's contribution more than offsets the demand increment). Steepest single-hour ramp: **HE19→HE20 = +11,309 MW** (vs 08/10's previous event record of +10,159 MW, +1,150 MW steeper — new event extreme). Total ramp HE18→HE21: **+19,683 MW** in 3 hours (38,973 → 58,656 MW; vs 08/10's +17,605 MW, +2,078 MW steeper and another new event extreme).

- **Thermal Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,314 MW** (-1,723 MW vs 08/10's 9,037 MW; the mass return of maintenance units at 08/10 HE24, flagged in the 08/10 briefing, materialized and drove this dramatic one-day outage reduction). Cap-out pattern: stable overnight at 7,143-7,158 MW (HE01-07) → uptick to 7,422-7,683 MW at HE08-11 (routine morning startup maintenance) → peak at **HE14 = 7,825 MW** (highest of day, coincides with wind trough zone) → declining steadily HE15-22 at 7,127-7,625 MW → step-up at **HE23 = 7,413 MW** (likely evening maintenance prep) → trough at **HE24 = 6,827 MW** (lowest of day, another mass unit return overnight; constructive for 08/12 reserve margin). The 7,314 MW avg represents a fundamental structural improvement from the 8,800-9,700 MW range seen through 08/09-10. At HE21 peak: cap-out only 7,127 MW vs 08/10's 8,806 MW — **+1,679 MW MORE thermal capacity online at the net-load peak**. This is the key reserve margin improvement.

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 31,980 MW** (-527 MW vs 08/10's 32,507 MW; marginally weaker, potentially a thin high-cloud layer reducing clear-sky insolation, or slight STWPF calibration drift). Broad plateau: 30,346-31,980 MW from HE11 through HE16 (6-hour, >30 GW plateau). The solar resource is essentially unchanged from the 08/09-10 clear-sky pattern. Full plateau through solar hours means the duck floor shape is driven almost entirely by the wind recovery, not solar.

- Solar cliff is severe but consistent with prior days: HE18 = 27,376 MW → HE19 = 20,056 MW (-7,320 MW) → **HE20 = 6,587 MW (-13,469 MW, new event extreme single-hour solar collapse)** → HE21 = 254 MW (-6,333 MW). Total solar exit HE18→HE21: -27,122 MW in 3 hours. The HE19→HE20 solar step (-13,469 MW) exceeds 08/10's record of -13,103 MW by -366 MW — a new event extreme. This is the primary driver of the +11,309 MW net-load ramp at HE19→HE20 (partially offset by +974 MW of incremental wind in that hour).

- **Duck floor — new event record**: HE09 = 27,817 MW → **HE10 = 19,981 MW** (floor) → HE11 = 21,375 MW → HE12 = 25,960 MW. The 08/10 duck floor (26,477 MW) was characterized as the deepest since 08/04 (23,639 MW). The 08/11 floor at 19,981 MW is -3,658 MW below 08/04 — the deepest net load of the entire heat event series and likely one of the deeper August readings in ERCOT history. At HE10: solar 27,027 MW + wind 18,467 MW = 45,494 MW of combined variable generation against 67,599 MW gross load, with 7,669 MW of capacity offline. The incremental wind (18,467 MW at HE10 vs 11,574 MW at 08/10 HE10, +6,893 MW) is the primary driver — solar at HE10 is nearly identical (27,027 vs 27,663 MW, -636 MW). Best BESS charge window: **HE09-12** (net load 19,981-27,817 MW). The HE09→HE10 drop (-7,836 MW in one hour, solar ramp-up) creates an intraday ramp that will stress ERCOT's fast-ramp thermal schedule in the down direction.

- The duck floor at 19,981 MW combined with the 08/11 morning cap-out (7,422-7,669 MW at HE08-11) creates the sharpest thermal-oversupply environment of the event series. At HE10, approximately 60,000+ MW of non-cap-out thermal capacity is installed against only 19,981 MW of net demand — ERCOT must curtail or turn off most of its thermal fleet, and some must-run units (AS obligations, steam turbine minimum loads) will produce at prices below zero. Negative DA clearing at HE10-11 is the base case.

---

## Wind Generation — Thermal Dome Collapse Confirmed

- System wind (ERCOT COPHSL) 24h avg: **19,990 MW** (+4,119 MW vs 08/10's 15,871 MW; +8,721 MW vs 08/09's catastrophic 11,269 MW). The two-day recovery (+8.7 GW) is the most dramatic wind resurgence of the event period and leaves no ambiguity: the thermal dome has collapsed, not merely retreated. The recovery is present in every hour of the 24-hour period, with overnight wind now exceeding pre-dome August levels.

- **GR_WEST (STWPF BIDCLOSE) daytime trough**: **HE14-15 = 9,419-9,421 MW** — confirming the dome collapse. Six-day GR_WEST daytime minimum trend: 6,396 (08/04) → 6,308 (08/05) → 5,766 (08/06) → 3,564 (08/07) → 1,942 (08/09, catastrophic dome nadir) → 5,156-5,165 (08/10, dome retreating) → **9,419-9,421 (08/11, dome fully collapsed)**. The 08/11 trough of 9,419 MW is **above the pre-dome August baseline of 6-8 GW cited in the 08/10 briefing**. GR_WEST is now operating at above-normal August conditions, likely reflecting a strong westerly or north-westerly synoptic flow that accompanied the dome's collapse (a classic pattern where the replacement air mass brings stronger winds than the pre-dome climatological mean). GR_WEST daytime window (HE10-18): 9,419-11,997 MW floor-to-morning-maximum. The morning value (HE10 = 11,997 MW) remains elevated at the duck-floor hour — critical: at HE10, wind is 11,997 MW + solar is 27,027 MW = nearly 39 GW of zero-cost energy against 67,599 MW gross load. This will push net load below thermal fleet minimum thresholds and produce negative prices.

- **GR_WEST overnight (HE01-07)**: 12,138-13,859 MW (sustained 12-14 GW through all overnight hours). Compare 08/10's 10,798-12,494 MW and 08/09's 7,524-9,441 MW. The overnight floor has now recovered by +5-6 GW from the dome nadir. The 13,859 MW at HE01 is the highest overnight GR_WEST reading of the entire event period.

- **GR_WEST afternoon (HE14-18)**: HE14 = 9,421 / HE15 = 9,419 / HE16 = 9,535 / HE17 = 9,688 / HE18 = 10,154 MW. Through the gross load peak zone (HE15-18), GR_WEST sustains 9,419-10,154 MW vs 08/10's 5,156-6,944 MW in the equivalent hours. The additional +3,260-3,210 MW of west Texas wind during peak load hours materially reduces the thermal-on-margin requirement and softens afternoon prices vs 08/10.

- **GR_WEST evening (HE19-24)**: 10,844 / 11,682 / 12,606 / 13,852 / 14,972 / 15,571 MW. Consistently +1-2 GW above 08/10's equivalent hours (7,808 / 8,928 / 10,211 / 11,655 / 12,992 / 13,794 MW). Particularly important: GR_WEST at HE21 = 12,606 MW (+2,395 MW vs 08/10's 10,211 MW) provides additional thermal substitution at the net-load peak.

- **GR_NORTH (COPHSL)**: Still suppressed, lagging the GR_WEST recovery as predicted in the 08/10 briefing. Range: HE14 = 1,033 MW (trough) to HE24 = 2,404 MW (peak). HE13 = 1,067 MW vs 08/10's 443 MW (+624 MW improvement) but still well below normal August GR_NORTH contribution of potentially 3,000-5,000+ MW at nameplate. If the westerly/north-westerly flow that collapsed the dome extends into the Panhandle over 08/11-12, GR_NORTH should begin recovering by 08/12. Watch item for the 08/12 briefing.

- **GR_COASTAL (STWPF)**: Strong sustained evening sea breeze. **HE18 = 3,668 MW** — a new single-hour event record for GR_COASTAL (vs 08/10's event record of 3,594 MW at HE19, +74 MW). HE15 = 3,168 / HE16 = 3,445 / HE17 = 3,589 / HE18 = 3,668 / HE19 = 3,574 / HE20 = 3,270 MW. The GR_COASTAL sea breeze has now set a new event record in two consecutive days, providing 3.1-3.7 GW of coastal generation precisely at HE15-20 — directly in the pre-solar-cliff and transition window. At HE18-19, GR_COASTAL alone contributes 3,574-3,668 MW at the start of the evening ramp, partially buffering the thermal transition.

- **GR_SOUTH (STWPF)**: Strong overnight through morning. HE21 = 2,921 / HE22 = 2,940 (peak) / HE23 = 2,925 / HE24 = 2,860 MW. Comparable to 08/10's equivalent hours (+15-100 MW higher through HE21-24). GR_SOUTH provides meaningful overnight support as GR_WEST restarts above its pre-event baseline.

---

## Wind Forecast Divergence Check

**[Protocol: evaluator plan 2026-W31-wind-protocol-embed — W32/W33 success criterion requires section in 5/7 briefings]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE21 | Status |
|---|---|---|---|---|
| Yes Energy BIDCLOSE | 19,990 MW | HE14-15 = 9,419-9,421 MW | 12,606 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | NOT COLLECTED (Day 16) |
| Enverus STPF | N/A | N/A | N/A | NOT COLLECTED (Day 16) |
| Source gap | Single source only | Single source only | Single source only | No cross-validation |

**Directional risk assessment (single-source day)**:
- The 08/11 GR_WEST trough of 9,419-9,421 MW (above pre-dome baseline) is internally consistent across all hours of the STWPF: overnight, morning, afternoon, and evening GR_WEST readings all follow a coherent diurnal pattern with no anomalous step-changes. This gives moderate confidence that the STWPF is capturing a real regime change (dome collapse), not a calibration artifact.
- Bear scenario: STWPF overstates dome retreat by +2-3 GW → actual GR_WEST trough at HE14-15 closer to 7,000-8,000 MW. Even at 7,000 MW, this would be well above 08/10's 5,156 MW. Net load at HE13 would rise from 30,692 to ~32-33 GW — still low, prices remain soft midday. Evening impact: GR_WEST at HE21 closer to 10,000 MW → net load at HE21 ~60,700 MW — slightly above 08/10's 59,284 MW. Still manageable; no reserve crisis.
- Bull scenario: dome collapse is deeper than STWPF shows → actual GR_WEST trough at 10,500-11,000 MW → net load at HE13 drops to 29,000-29,500 MW → stronger negative price zone; evening GR_WEST at HE21 approaches 13,500 MW → net load at HE21 falls to 57,700 MW, spike risk further reduced.
- The bear scenario does NOT recreate thermal dome conditions. Even in the most pessimistic reasonable outcome for GR_WEST, the market is structurally different from 08/09. The dominant uncertainty has shifted from "will the dome cause a reserve crisis?" to "how deeply negative will midday prices go?"

---

## GR_WEST Wind Scenarios (Tuesday 08/11)

| Scenario | GR_WEST HE14-15 | ERCOT Wind HE13 | Net Load HE13 | GR_WEST HE21 | Net Load HE21 | HE20-21 Price Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~7,419-7,421 MW | ~14,635 MW | ~32,692 MW | ~10,606 MW | ~60,656 MW | $28-50/MWh |
| Base (STWPF) | 9,419-9,421 MW | 16,635 MW | 30,692 MW | 12,606 MW | 58,656 MW | $20-40/MWh |
| Bull (+2 GW) | ~11,419-11,421 MW | ~18,635 MW | ~28,692 MW | ~14,606 MW | ~56,656 MW | $15-30/MWh |
| Duck floor (HE10) | — | — | Base 19,981 / Bear 21,981 / Bull 17,981 | — | — | Bear: $-5/$0; Base: $-10/$-20; Bull: $-20/$-35 |

Bear note: at 60,656 MW net load and 7,127 MW cap-out (bear HE21), thermal available capacity substantially exceeds net load. No reserve crisis in any reasonable scenario. The bear tail is price softness (lower spike at HE21), not reserve tightness.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 16)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 and 08/08 P&L actuals. Spread convention: `spread = DA − RT`.

- **Overnight (HE01-07)**: **~$12-22/MWh**. Load 59,067-65,918 MW; wind 18,844-23,030 MW; net load 36,691-41,719 MW. GR_WEST sustained at 12,138-13,859 MW (materially stronger than 08/10's 10,798-12,494 MW). Despite higher absolute load, the stronger wind supply keeps net load roughly comparable to 08/10's overnight (38,622-43,556 MW). Cap-out slightly lower (7,143-7,158 MW vs 08/10's 9,148-9,163 MW), meaning more thermal capacity available. Overnight DA estimate unchanged from 08/10: $12-22/MWh, with the lower end more probable given the stronger wind.

- **Morning ramp / solar onset (HE08-09)**: **~$5-15/MWh** (HE08) declining toward **$0-8/MWh** (HE09). Net load 27,817-39,345 MW. As solar ramps from 2,999 MW at HE08 to 16,909 MW at HE09, net load collapses from 39,345 → 27,817 MW (-11,528 MW in one hour at HE08→HE09). This 11,528 MW net-load decline in a single hour is a steep downward ramp for ERCOT's thermal dispatch. Some thermal units may not respond quickly enough, creating brief oversupply at HE09 and beginning the negative-price window earlier than the strict HE10 floor hour.

- **Duck floor (HE09-12)**: **~$-10 to $-20/MWh** (HE10-11); **~$-5 to $5/MWh** (HE09, HE12). Net load 19,981-27,817 MW across these four hours. The 08/04 anchor (DA $10.05 at 23,639 MW) represents the reference floor; 08/11's HE10 at 19,981 MW is 3,658 MW below this anchor. A linear extrapolation of the 08/04 supply stack suggests DA prices well below zero at HE10. Mechanically: at ~20 GW net load, many gas-fired combined-cycle units at minimum load will be producing above their short-run marginal cost willingness-to-produce threshold, driving cleared prices deeply negative. **This is the primary BESS charging opportunity of the day.** RT prices may be even more negative than DA if real-time solar or wind overshoots BIDCLOSE. Cap-out at HE10-11 is 7,669-7,683 MW — more online thermal than at 08/10 HE10 (9,702 MW), which paradoxically means MORE oversupply at similar or lower net load: the 08/11 duck floor is deeper AND has more thermal online than 08/10's duck floor. The negative-price window could be wider (HE09-12 vs a narrower HE10-11 on 08/10).

- **Midday shoulder (HE12-15)**: **~$0-15/MWh**. Net load 25,960-36,529 MW (rising as solar plateaus and afternoon load builds). The large wind supply (GR_WEST 9,419-10,588 MW, GR_COASTAL 2,005-3,168 MW) keeps prices soft even as net load climbs. HE12 = 25,960 MW, HE13 = 30,692 MW, HE14 = 34,674 MW, HE15 = 36,529 MW — each about 4,000-5,000 MW lower than 08/10's equivalent hours (due to stronger GR_WEST). Directional estimate: $0-8/MWh HE12-13, rising to $8-15/MWh HE14-15 as late-morning industrial load fully engages.

- **Afternoon peak (HE15-18)**: **~$15-35/MWh**. Net load 36,529-38,973 MW; gross load 85,153-88,204 MW (highest of the day). GR_WEST provides 9,419-10,154 MW throughout — critically, this is +3.2-3.3 GW MORE than 08/10 in equivalent hours. The 08/10 briefing estimated $22-45/MWh for HE15-18; the stronger 08/11 GR_WEST shifts the estimate down by ~$10-15/MWh. Peak gross load at HE17 = 88,204 MW drives net load to 38,065 MW — still well below the 08/04 anchor of 41,000+ MW equivalent. Monday/Tuesday continuation of commercial demand adds a moderate demand floor but is insufficient to overcome the supply surplus from wind recovery.

- **Evening ramp (HE19-21)**: **~$25-50/MWh** (HE19-20); **~$20-40/MWh** (HE21). Net load 44,016 → 55,325 → 58,656 MW. The HE19→HE20 ramp of +11,309 MW is the new event extreme — the steepest single-hour net-load increase of the entire series. However, two factors meaningfully moderate the spike vs the comparable 08/10 event: (1) GR_WEST at HE19-20 = 10,844-11,682 MW vs 08/10's 7,808-8,928 MW (+3,036-2,754 MW of additional wind directly in the ramp window); (2) cap-out at HE21 = 7,127 MW vs 08/10's 8,806 MW (-1,679 MW, meaning 1,679 MW more thermal capacity available for the peak). The combined effect of better wind supply and lower outages is estimated to reduce the HE21 price from 08/10's $30-55/MWh base to **08/11 base case of $20-40/MWh**. Bear scenario (GR_WEST -2 GW): $35-55/MWh. The HE19→HE20 solar cliff (-13,469 MW, new event extreme) is the primary commitment risk: any under-commitment of fast-ramp gas turbines at DAM for HE20 will create acute RT scarcity in that one hour, potentially pushing RT above DA even as DA settles moderate. Monitor DA commitment at HE20 closely.

- **Post-peak (HE22-24)**: **~$15-28/MWh** and declining. Wind builds rapidly: HE22 = 23,724 MW, HE23 = 25,173 MW, HE24 = 25,777 MW. Net load retreats 54,571 → 48,949 → 44,092 MW. Cap-out at HE24 = 6,827 MW (units returning again; bullish for 08/12). Prices expected to soften materially from HE21 peak as wind builds and load retreats.

- **DA 24h average estimate**: **~$10-17/MWh**. Significantly lower than 08/10's $15-20/MWh estimate, driven primarily by the deep negative-price window at HE09-12 (estimated -$5 to -$20/MWh across 3-4 hours, pulling the weighted average down by ~$3-5/MWh vs 08/10). The overnight and post-peak hours ($12-22/MWh and $15-28/MWh) are comparable to 08/10. The midday-to-afternoon range ($0-35/MWh) is softer than 08/10 across the board due to stronger GR_WEST supply. Only the evening ramp (HE19-21) is potentially comparable or slightly lower than 08/10.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: (1) the +11,309 MW single-hour ramp at HE19→HE20 is the steepest of the event — ECRS procurement and fast-ramp AS requirements at DAM will be at or above event-series maximums; (2) at HE10 (19,981 MW net load, 7,669 MW cap-out), the combined VRE of 45 GW against 68 GW gross load means ERCOT's AS capacity requirements must be met from a smaller pool of online thermal — AS procurement costs could be elevated at the duck floor despite (or because of) low energy prices; (3) GR_NORTH remaining suppressed reduces the ancillary service contribution from the north zone, potentially requiring higher thermal AS sourcing. Net effect: AS prices at HE10 and HE19-20 are likely elevated vs seasonal norms; the direction of the change cannot be quantified without Smartbidder.

---

## Key Risk Hours

- **HE09-12 (Negative price / optimal charge window)**: Net load 19,981-27,817 MW against 7,422-7,683 MW cap-out. **DA prices are expected to be negative at HE10-11 and near zero at HE09/HE12.** This is the highest-priority event of the day for BESS operations. Begin charging at HE08 (net load 39,345 MW, prices still slightly positive) and maximize charge rate at HE09 (first clear negative-price signal) through HE12 (prices returning toward zero). At HE10-11, BESS may earn revenue on BOTH sides: negative energy prices mean the grid pays BESS to consume, AND BESS can participate in RRS/ECRS to help ERCOT meet AS requirements from a supply-constrained thermal pool. The duck floor at 19,981 MW at HE10 is the deepest net load of the event series and likely represents one of the most extreme BESS charging value events in GKS's operating history. Full charge state must be achieved by HE13 at the latest.

- **HE19→HE20 (Steepest ramp — new event extreme)**: +11,309 MW net-load increase in one hour. The -13,469 MW solar cliff at HE19→HE20 is the largest single-hour solar exit of the event series. Gas turbine commitment at DAM for HE20 is the critical operational decision. Any under-commitment by thermal generators in the DA market at HE19-20 could produce acute RT scarcity in one hour — RT price could significantly exceed DA even if DA settles at a moderate $30-50/MWh. BESS should begin discharge ramp at HE18 (net load 38,973 MW, beginning of the transition window) rather than waiting for HE19 or HE20. The HE18→HE21 total ramp of +19,683 MW means every GWh of BESS capacity discharged in this window captures material value.

- **HE21 (Net load peak)**: 58,656 MW against 7,127 MW cap-out. Despite the steeper ramp, the peak is -628 MW lower than 08/10's HE21 and has 1,679 MW MORE thermal available. With GR_WEST at 12,606 MW (vs 08/10's 10,211 MW), GR_COASTAL at 2,893 MW, and GR_SOUTH at 2,921 MW, wind contributes 22,070 MW at the net-load peak. Reserve margin is more comfortable than on any prior day of the heat event. The primary risk at HE21 is DA under-commitment (if thermal operators misjudge the ramp) creating RT > DA, not physical resource adequacy.

- **HE08→HE09 downward ramp (-11,528 MW)**: As solar comes online, net load drops 39,345 → 27,817 MW in one hour. This steep downward ramp requires thermal units to quickly curtail or shut down — and some may not be able to respond fast enough, creating oversupply at HE09 even before the HE10 floor. DA price at HE09 will reflect this anticipated rapid curtailment. Monitor SCED at HE08-09 for any ERCOT dispatch advisor or curtailment instruction.

- **HE24 (Cap-out normalization, constructive)**: Cap-out at HE24 = 6,827 MW (lowest of the day, -586 MW vs HE23). This pattern has appeared on consecutive days (08/10 HE24 was 6,991 MW vs 8,806 MW at HE23). If units return to service at HE24 again on 08/11, the 08/12 opening cap-out baseline will be approximately 7.0-7.4 GW — a meaningfully better reserve picture for Wednesday.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 16th consecutive day. No cross-validation possible. Critical missing checks:

- **GR_WEST trough accuracy (highest priority, shifted)**: The 08/10 briefing flagged GR_WEST trough uncertainty as "single-source, cannot independently confirm dome retreat." On 08/11, GR_WEST at 9,419 MW is above the pre-dome baseline — meaning the base-case forecast is now quite strong. The uncertainty has shifted: the question is no longer "has the dome collapsed?" (near-certain yes, given all-hour consistency in STWPF data) but "is GR_WEST trough overestimated by 1-2 GW?" (Bear scenario; see Wind Scenarios table). Without AG2 Windcast IQ, this +/-2 GW uncertainty around the base cannot be independently bounded.

- **Duck floor validation**: The HE10 = 19,981 MW net load is extraordinary. Without Enverus STPF cross-check on solar and wind, this reading is entirely Yes Energy single-source. If Enverus's solar forecast for HE10 were 1-2 GW weaker (e.g., partial cloud cover not reflected in BIDCLOSE), net load at HE10 could be 21-22 GW — still deeply in negative-price territory, but less extreme. The directional conclusion (negative prices at HE10) holds in any plausible scenario.

- **Load cross-check**: Yes Energy load avg 73,487 MW for a Tuesday in August. AG2 WSI's historical load forecast for August Tuesdays typically runs within +/-2% of Yes Energy. Without confirmation, accept as production data. The Tuesday-after-Monday continuity (72,037 → 73,487 MW, +1,450 MW) is consistent with expected weekday load step-up.

- **Priority for restoration**: Smartbidder restoration remains the critical gap (Day 16). Without quantitative price forecasts, AS probabilities, and P(DA>RT) distributions, the bidding quality gap widens daily. AG2 and Enverus restoration is secondary but increasingly important now that the thermal dome has collapsed — STWPF vs Windcast IQ divergence tracking would validate whether the dome-collapse signal in STWPF is real or calibration artifact.

---

## BESS Operating View (for bess-optimizer)

Market direction summary for downstream agents:

- **Market direction**: 08/11 is structurally different from any prior day in the heat event. The primary value event has inverted: instead of the evening spike being the dominant revenue opportunity, the deep negative-price duck floor (HE09-12) creates a bidirectional charging opportunity (energy revenue + potential AS participation) that may rival or exceed the evening discharge revenue. Two-cycle operating structure: **charge HE08-12 (negative energy, AS), discharge HE18-22 (evening ramp, AS)**. Full charge state entering HE18 is mandatory.

- **Primary charge window**: **HE08-12** (net load 19,981-39,345 MW). Begin ramping up at HE08 (net load 39,345 MW, prices falling); maximize at HE09-11 (net load 19,981-27,817 MW, likely negative prices); hold charge through HE12 (25,960 MW, prices near zero). At HE10, DA prices may be -$10 to -$20/MWh — BESS earns revenue from charging. This is also a prime ECRS/RRS participation window: with 7,669 MW cap-out limiting thermal AS supply at the duck floor, BESS's AS capacity is structurally more valuable than on low-outage days.

- **Primary discharge window**: **HE18-22** (net load 38,973-58,656 MW). Begin at HE18 (net load 38,973 MW, solar declining from 27,376 MW) to capture the transition premium ahead of the main solar cliff. Full discharge at HE19-21 (steepest ramp zone). Base DA discharge target: $25-50/MWh at HE19-20. Post-peak wind recovery moderates HE22 pricing but still estimated at $15-28/MWh — useful for tail discharge.

- **Spread estimate (directional)**: DA HE10 ~$-15/MWh; DA HE20-21 ~$25-40/MWh. Round-trip spread opportunity: ~$40-55/MWh (charge at negative DA, discharge at positive DA). This is among the highest single-day spread opportunities in the post-dome recovery. Without Smartbidder P(DA>RT), the DA-RT inversion risk at HE20 (if thermal under-commits to the ramp) cannot be quantified — but the directional case for large DA spread capture is strong.

- **AS strategy**: Given the duck-floor cap-out anomaly at HE09-12 (7,422-7,683 MW cap-out → tight AS supply at low net load), BESS's ECRS/RRS participation at HE09-12 carries above-average clearing price probability. The evening ramp (HE19-20) also warrants maximum AS capacity deployment. Without Smartbidder AS forecasts, defer to bess-optimizer's own AS stack logic.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 16 — CRITICAL, Hard Deadline)**: All quantitative DA energy price forecasts, AS clearing estimates, and P(DA>RT) probability distributions unavailable for the 16th consecutive day. The 08/10 briefing called for escalation to Ascend executive + GKS management by 08/10 09:00 CT. If not resolved: the duck-floor negative-price event at HE10 (where precise bid prices matter most for capturing maximum BESS charge revenue) will be handled entirely on qualitative inference rather than Smartbidder's quantitative clearing price distribution. This is a direct revenue impact — the inability to precisely target the charge bid price at HE09-12 costs GKS margin on every MWh of below-zero price exposure. Action required: confirm resolution status or escalate with hard contractual consequence trigger.

2. **HE10 negative-price depth uncertainty (key bid risk)**: Whether DA HE10 clears at -$5/MWh, -$15/MWh, or -$25/MWh is not determinable without Smartbidder. BESS charge bids should be set at the most negative feasible level to maximize probability of clearing. If BESS overbids (too positive) it may miss the clearing window; if it underbids (too negative), it clears but pays below market on a revenue basis. The right bid-price strategy for a negative-price charging window is fundamentally different from a neutral-price window — this requires Smartbidder's P(clearing < $X) distribution at HE10. Without it, bid conservatively to maximize clearing rate at the expense of bid precision.

3. **HE19→HE20 solar cliff commitment risk (-13,469 MW, new event extreme)**: The largest single-hour solar exit of the event series. If thermal generators under-commit to the HE20 DA market (anchoring on a "dome collapse = more wind" assumption without quantifying the -13,469 MW solar step), RT could spike sharply above DA at HE20 even as DA prices are moderate. BESS's HE20 discharge position captures the RT spike if it holds back from the DA market. Monitor whether DA HE20 commitment looks thin (any ERCOT advisory on fast-ramp gas turbine startup requirements for HE20 would be the signal). This is structurally similar to the risk that produced the 08/08 afternoon RT spike at HE16.

4. **HE23 cap-out uptick (7,413 MW vs HE22's 7,127 MW)**: A 286 MW step-up at HE23 in the otherwise declining cap-out trend. Minor, but worth monitoring — if evening maintenance units don't clear and return, the uptick at HE23 could be larger than STWPF captures, affecting the HE24 and next-day baseline.

5. **GR_NORTH continued suppression**: GR_NORTH still only 1,033-2,404 MW through the day despite GR_WEST dome collapse. If GR_NORTH's suppression reflects a different mechanism (e.g., specific north Texas weather pattern rather than the broad thermal dome), the recovery may lag GR_WEST by multiple days. A sustained GR_NORTH deficit of 3,000-4,000 MW vs its potential contribution is a persistent supply shortfall that is not yet captured in the "dome fully collapsed" narrative.

6. **No AG2/Enverus cross-validation (Day 16)**: The HE10 = 19,981 MW duck-floor reading and the GR_WEST 9,419 MW daytime trough are both single-source (Yes Energy BIDCLOSE). The probability of a material Yes Energy data error is low (24-row production delivery confirmed, headers verified), but structural model uncertainty (STWPF calibration post-dome) remains unquantified. The longer this cross-validation gap persists, the larger the unmodeled uncertainty in directional price forecasts.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range from net-load balance + 08/04/08/08 P&L anchors. NOT a Smartbidder forecast. Not executable without quantitative price distribution.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 65,918 | 41,719 | 0 | 23,030 | 13,859 | 2,024 | 2,194 | 2,604 | 7,158 | $13-22 |
| 02 | 62,902 | 38,983 | 0 | 22,817 | 13,838 | 1,875 | 2,178 | 2,466 | 7,158 | $12-20 |
| 03 | 60,568 | 37,273 | 0 | 22,244 | 13,630 | 1,696 | 2,100 | 2,315 | 7,143 | $11-19 |
| **04** | **59,067** | **36,691** | 0 | 21,354 | 13,258 | 1,447 | 1,996 | 2,164 | 7,143 | $11-18 |
| 05 | 58,473 | 37,020 | 0 | 20,474 | 12,861 | 1,212 | 1,879 | 2,019 | 7,143 | $11-18 |
| 06 | 59,155 | 38,475 | 0 | 19,731 | 12,552 | 1,034 | 1,759 | 1,924 | 7,143 | $12-20 |
| 07 | 60,517 | 40,715 | 13 | 18,844 | 12,138 | 940 | 1,617 | 1,836 | 7,143 | $13-21 |
| 08 | 60,911 | 39,345 | 2,999 | 17,462 | 11,309 | 885 | 1,421 | 1,713 | 7,422 | $8-15 |
| 09 | 63,547 | 27,817 | 16,909 | 17,196 | 11,176 | 1,003 | 1,396 | 1,736 | 7,422 | $0-8 |
| **10** | 67,599 | **19,981** | 27,027 | 18,467 | 11,997 | 1,406 | 1,436 | 1,922 | 7,669 | **$-10 to $-20** |
| 11 | 72,295 | 21,375 | 30,346 | 18,316 | 11,647 | 1,756 | 1,305 | 2,023 | 7,683 | **$-8 to $-18** |
| 12 | 77,091 | 25,960 | 31,744 | 17,194 | 10,588 | 2,005 | 1,147 | 2,038 | 7,625 | $-2 to $8 |
| 13 | 81,467 | 30,692 | **31,980** | 16,635 | 9,849 | 2,350 | 1,067 | 2,072 | 7,625 | $3-12 |
| 14 | 85,153 | 34,674 | 31,756 | 16,525 | **9,421** | 2,757 | 1,033 | 2,121 | **7,825** | $8-18 |
| **15** | 87,089 | 36,529 | 31,397 | 16,990 | **9,419** | 3,168 | 1,077 | 2,178 | 7,625 | $12-22 |
| 16 | 87,800 | 37,235 | 30,817 | 17,531 | 9,535 | 3,445 | 1,138 | 2,270 | 7,351 | $15-26 |
| **17** | **88,204** | 38,065 | 29,712 | 18,072 | 9,688 | 3,589 | 1,212 | 2,385 | 7,351 | $18-32 |
| 18 | 87,878 | 38,973 | 27,376 | 18,954 | 10,154 | **3,668** | 1,320 | 2,543 | 7,151 | $20-35 |
| 19 | 86,705 | 44,016 | 20,056 | 20,102 | 10,844 | 3,574 | 1,451 | 2,731 | 7,148 | $28-48 |
| 20 | 84,399 | 55,325 | 6,587 | 21,076 | 11,682 | 3,270 | 1,585 | 2,864 | 7,127 | $30-55 |
| **21** | 81,872 | **58,656** | 254 | 22,070 | 12,606 | 2,893 | 1,759 | 2,921 | 7,127 | **$20-40** |
| 22 | 79,181 | 54,571 | 0 | 23,724 | 13,852 | 2,578 | 2,071 | 2,940 | 7,127 | $16-28 |
| 23 | 75,042 | 48,949 | 0 | 25,173 | 14,972 | 2,372 | 2,305 | 2,925 | 7,413 | $13-24 |
| 24 | 70,860 | 44,092 | 0 | 25,777 | 15,571 | 2,249 | 2,404 | 2,860 | 6,827 | $11-20 |
| **Avg** | **73,487** | **38,630** | **13,290** | **19,990** | **11,935** | **2,216** | **1,619** | **2,315** | **7,314** | **~$10-17** |

Bold = daily extremes. All MW values from Yes Energy BIDCLOSE CSV (production). Price estimates are directional net-load-derived ranges, NOT Smartbidder forecasts. HE10-11 estimates include negative-price base case — first negative-price window of the event series.

---

## Day-over-Day Comparison (08/10 Monday vs 08/11 Tuesday)

| Metric | 08/10 (Mon) | 08/11 (Tue) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 72,037 MW | 73,487 MW | +1,450 MW | Normal Tuesday increment |
| Peak load (HE) | 86,040 (HE17) | **88,204 (HE17)** | **+2,164 MW** | Event-series gross load record |
| Off-peak trough | 57,520 (HE05) | 59,067 (HE04) | +1,547 MW | Overnight floor slightly higher |
| Duck floor | 26,477 (HE10) | **19,981 (HE10)** | **-6,496 MW** | New event record; negative price expected |
| Solar peak | 32,507 (HE13) | 31,980 (HE13) | -527 MW | Marginally weaker; same time of day |
| Solar cliff HE19→HE20 | -13,103 MW | **-13,469 MW** | **-366 MW (steeper)** | New event extreme solar exit |
| Net load avg | 41,761 MW | **38,630 MW** | **-3,131 MW** | Lower despite higher gross load; wind |
| Net load peak | 59,284 (HE21) | 58,656 (HE21) | -628 MW | Slightly lower at peak |
| HE19→HE20 ramp | +10,159 MW | **+11,309 MW** | **+1,150 MW (steeper)** | New event extreme net-load ramp |
| HE18→HE21 ramp | +17,605 MW | **+19,683 MW** | +2,078 MW | New event extreme 3h ramp |
| Wind avg | 15,871 MW | **19,990 MW** | **+4,119 MW** | Dome fully collapsed |
| GR_WEST avg | 9,297 MW | **11,935 MW** | **+2,638 MW** | Above pre-dome baseline |
| GR_WEST daytime min | 5,156 (HE14) | **9,419 (HE15)** | **+4,263 MW** | Dome confirmed gone; above pre-event baseline |
| GR_WEST HE21 | 10,211 MW | 12,606 MW | +2,395 MW | Stronger evening buffer |
| GR_COASTAL peak | 3,594 (HE19) | **3,668 (HE18)** | +74 MW | New event record sea breeze |
| GR_NORTH HE13 | 443 MW | 1,067 MW | +624 MW | Lagged recovery, still suppressed |
| Cap-out avg | 9,037 MW | **7,314 MW** | **-1,723 MW** | Mass unit return materialized |
| Cap-out at HE21 | 8,806 MW | 7,127 MW | **-1,679 MW** | More thermal online at net-load peak |
| Cap-out at HE24 | 6,991 MW | 6,827 MW | -164 MW | Second consecutive mass overnight return |
| DA price estimate | ~$15-20/MWh | **~$10-17/MWh** | ~$-5/MWh | Duck floor deepening pulls avg down |
| HE10 DA estimate | $5-14/MWh | **$-10 to $-20/MWh** | ~$-20/MWh | First negative-price window of event |

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL, Day 16)**: Confirm whether 08/10 09:00 CT escalation achieved resolution. If not: the HE10 negative-price window on 08/11 (DA $-10 to -$20/MWh) is the highest-value charging event of the event period and GKS cannot precisely optimize the bid price without Smartbidder. Every dollar of bid-price imprecision at the duck floor is directly captured (or missed) in BESS charge revenue.

2. **BESS charge bid strategy for HE09-12 (URGENT, diverges from prior cycle)**: Unlike prior 08/10 cycle (charge at positive prices $5-15/MWh), 08/11 requires BESS to bid for charging at zero to negative prices. Specific guidance for bess-optimizer: set charge bid price at HE10-11 to the most negative value the market rules allow. Negative-price clearing earns the spread between the clearing price and zero — every additional dollar of clearing depth is profit. Do not apply the standard "bid at $0" default for duck-floor charging; treat HE10-11 as a negative-price bidding scenario.

3. **Begin BESS charge ramp at HE08 (not HE09)**: The HE08→HE09 net-load collapse (-11,528 MW) creates price pressure beginning at HE08 (net load 39,345 MW, prices estimated $8-15/MWh). Begin charge ramping at HE08 to capture the full downslope. Do not defer to HE10.

4. **Maintain full charge state entering HE18**: The HE18→HE21 ramp of +19,683 MW is the largest 3-hour net-load ramp of the event series. Full BESS charge headroom is required at HE18 to maximize discharge at HE19-21. If any partial midday discharge is considered at HE13-17 (prices $3-22/MWh), strictly preserve sufficient charge margin for full HE19-21 deployment. Given the magnitude of the ramp, the conservative option is to forego any HE13-17 partial discharge and hold for the evening window.

5. **GR_NORTH trajectory watch for 08/12 briefing**: GR_NORTH remains suppressed at 1,033-2,404 MW despite GR_WEST dome collapse. If the recovery mechanism is a synoptic weather pattern change (dome replaced by a westerly/north-westerly flow), GR_NORTH should recover in 1-2 days as the flow extends northward. Monitor GR_NORTH STWPF in the 08/12 Yes Energy BIDCLOSE — a recovery toward 2,500-4,000 MW daytime would indicate the full ERCOT wind recovery is complete.

6. **HE10 cap-out anomaly at 7,669 MW**: The cap-out at HE10 (7,669 MW) is slightly higher than overnight (7,143-7,158 MW) but much lower than 08/10's equivalent (9,702 MW). At 19,981 MW net load and 7,669 MW cap-out, AS obligations may squeeze available thermal capacity — but this is a less severe structural constraint than 08/10's duck floor. ECRS/RRS procurement may still see above-normal clearing at HE10; coordinate with bess-optimizer on AS vs energy charging tradeoff at the duck floor.
