DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 18 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-13) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-13.csv`)
**Prepared**: 2026-08-12 CT (market-analyst)
**Target Date**: 2026-08-13 (Thursday, WDPEAK HE07-22), August summer — Post-Dome Recovery Day 4, Day 18 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-13) | SUCCESS | `shared/data/raw/yes-energy/2026-08-13.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 18th consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages by zone) are production quality from Yes Energy BIDCLOSE. DA/RT energy price forecasts, AS prices, P(DA>RT) probability distributions, AG2 weather, and Enverus cross-validation remain entirely unavailable. All price ranges are directional qualitative inference from net-load balance anchored to 08/04 and 08/08 Tenaska P&L actuals, with adjustment for the 08/11–08/12 negative-price environment established in prior briefings. Not executable as submitted bids; Smartbidder restoration required.

> **Price anchors in use**: (1) 08/04 Tenaska P&L: HE10 DA $10.05/MWh at 23,639 MW net load; HE21 DA $32.16/MWh at 64,742 MW net load; DA 24h avg $20.10/MWh. (2) 08/08 Tenaska P&L (most recent complete daily): DA 24h avg $27.45/MWh; RT 24h avg $29.01/MWh; HE10 DA $18.98/MWh; HE21 DA $36.82/MWh. (3) 08/12 directional estimates (most recent precedent): HE10 -$15 to -$35/MWh at 17,060 MW net load; HE21 $15-28/MWh at 54,947 MW; DA 24h avg $5-12/MWh. Note: 08/13 duck floor (16,701 MW, -359 MW) is marginally below 08/12; HE21 net load (56,318 MW, +1,371 MW) is materially above 08/12; and the HE19→HE20 ramp (+12,744 MW) is the steepest single-hour net-load ramp in the post-dome event series.

---

## Headline

Thursday 08/13 delivers Post-Dome Recovery Day 4 with a compounding structural dynamic: the duck floor sets yet another all-event record at **HE10 = 16,701 MW** (-359 MW below 08/12's previous record of 17,060 MW), while the evening net-load peak simultaneously rises to **HE21 = 56,318 MW** (+1,371 MW above 08/12's 54,947 MW) — the first day in the event series where the duck floor deepens AND the evening peak rises on the same day, driven by a meaningful Thursday load step-up (+1,374 MW avg gross load vs Wednesday, on-peak avg 79,515 MW vs 08/12's 78,385 MW) that more than offsets the incremental wind improvement (+1,086 MW avg ERCOT wind); GR_WEST daytime turns slightly softer (trough HE16 = 10,648 MW, -658 MW below 08/12's 11,306 MW trough) while simultaneously GR_COASTAL sets its fourth consecutive event record at **HE18 = 4,270 MW** (+166 MW above 08/12's 4,104 MW) and GR_SOUTH sustains above-3 GW through the evening window (HE19-24 range: 2,972-3,370 MW), reflecting continued south-and-coastal sea-breeze intensification; the most consequential metric of the day is the **HE19→HE20 net-load ramp of +12,744 MW** — the steepest single-hour net-load ramp of the entire post-dome event series (+1,151 MW above 08/12's previous event record of +11,593 MW), driven by the now-familiar -13,913 MW solar cliff combined with +566 MW more gross load at HE20 relative to 08/12; cap-out improves modestly to **7,842 MW avg** (-346 MW vs 08/12's 8,188 MW; no repeat of the HE10-11 spike from 08/12 — cap-out at HE10 = 7,978 MW vs 08/12's 9,042 MW, a material improvement in available thermal fleet depth at the duck floor hour); GR_NORTH recovery continues at the established pace (**2,249 MW avg**, +211 MW vs 08/12's 2,038 MW, consistent with the +500 MW/day recovery trend but still well below nameplate); price view (fundamentals only, Smartbidder DEGRADED Day 18): DA HE10 **-$18 to -$40/MWh** (marginally deeper than 08/12 on -359 MW lower net load, partially offset by -1,064 MW lower cap-out at duck floor creating more available thermal buffer), DA HE20 **$25-55/MWh** (new event extreme ramp substantially elevates DA under-commitment risk), DA HE21 **$20-40/MWh** (higher than 08/12's $15-28/MWh on +1,371 MW net load), DA 24h avg **~$7-16/MWh** (above 08/12's $5-12/MWh driven by the higher evening peak window); BESS round-trip spread opportunity: charge at -$20 to -$30/MWh (HE10-11), discharge at $30-48/MWh (HE20-21) — gross DA spread ~$50-78/MWh, the widest of the event series.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **74,991 MW** (+1,374 MW vs 08/12 Wednesday's 73,617 MW; Thursday commercial/industrial demand reflects the standard mid-week uptick with Tuesday–Thursday being the three highest weekday demand days in ERCOT). On-peak (WDPEAK HE07-22) avg: **79,515 MW** (+1,130 MW vs 08/12's 78,385 MW). Peak gross load: **HE17 = 88,828 MW** (+353 MW vs 08/12's HE17 = 88,475 MW). Off-peak trough: **HE05 = 60,649 MW** (+2,131 MW vs 08/12's HE05 = 58,518 MW — a notably higher overnight floor; overnight load above 60 GW floor suggests either elevated nighttime cooling demand from sustained August heat or an incremental Thursday commercial load baseline). Off-peak (HE01-06) avg: **65,942 MW**. The +1,374 MW day-over-day load increase is the primary driver of the paradox where ERCOT wind increases (+1,086 MW) yet the evening net-load peak also increases — demand growth exceeds the incremental wind supply.

- **Net Load**: 24h avg **35,768 MW** (+341 MW vs 08/12's 35,427 MW; slight increase despite stronger wind, load increase dominates). Duck-curve floor: **HE10 = 16,701 MW** — new all-event record, -359 MW below 08/12's 17,060 MW record; at this floor level, solar (26,414 MW) + wind (24,235 MW) = 50,649 MW of combined VRE against 69,404 MW gross load; the implied thermal residual load is ~16-18 GW across the duck floor window with a 7,978 MW cap-out, creating structural must-run minimum-generation constraint violations that drive negative DA clearing. Evening net-load peak: **HE21 = 56,318 MW** (+1,371 MW vs 08/12's 54,947 MW). HE19→HE20 ramp: **+12,744 MW** (40,377 → 53,121 MW, new event extreme, +1,151 MW above 08/12's previous event record). HE18→HE21 total 3-hour ramp: **+21,275 MW** (35,043 → 56,318 MW, vs 08/12's +19,533 MW, +1,742 MW steeper total ramp over the sunset window — the most severe 3-hour VRE exit ramp of the event series). Intraday net-load swing: from 16,701 MW at HE10 to 56,318 MW at HE21 — **39,617 MW in 11 hours**, a new event record intraday swing (+1,730 MW above 08/12's 37,887 MW).

- **Thermal Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,842 MW** (-346 MW vs 08/12's 8,188 MW — improvement in available thermal capacity; the 08/12 behavior of generators strategically scheduling overnight maintenance during expected negative-price hours appears to have partially reversed, or at minimum did not repeat at the same scale). Cap-out profile: stable overnight at 8,045 MW (HE01-05), modest step-down to 7,945 MW at HE06, meaningful step-down to 7,545 MW at HE07 (units beginning online return for the morning ramp). Moderate at 7,966-8,040 MW from HE08-09. **HE12 registers the daily maximum at 8,190 MW** — notably, the cap-out peak falls at HE12 on 08/13 rather than at HE10-11 as on 08/12 (where 9,042-9,056 MW coincided with the duck floor). This is a meaningful difference: on 08/13, cap-out at the duck floor hour (HE10 = 7,978 MW) is -1,064 MW below 08/12's HE10 cap-out (9,042 MW), providing a larger available thermal fleet precisely at the lowest-net-load hour. Step-down at **HE13 = 7,858 MW** after the HE12 peak; gradual decline through the afternoon peak to HE18-19 = 7,426 MW (minimum for the peak period); HE20 minimum = **7,405 MW**; modest uptick at HE21-22 = 7,561 MW; HE23 = 7,788 MW; **HE24 = 7,686 MW** (higher than 08/12's HE24 = 7,348 MW, consistent with the post-08/12 cap-out pattern — the downward HE24 predictor has not returned to pre-event reliability; treat HE24 as a weak signal only).

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 31,621 MW** (-108 MW vs 08/12's 31,729 MW; marginally weaker, within the normal day-to-day calibration spread; clear-sky conditions persist). Broad plateau: **31,357-31,621 MW from HE12 through HE14** (3-hour >31 GW peak band; narrower than 08/12's 6-hour >30 GW plateau but at comparable peak level). Solar contributes essentially the same generation profile as 08/12; it is not the driver of 08/13's incremental net-load changes — those are entirely load and wind. Daytime solar (HE08-HE18): 2,815 → 27,343 MW. Daytime avg HE09-17 (solar active): approximately 25,150 MW over the 9-hour active window.

- **Solar cliff — matching event-series extreme**: HE18 = 27,343 MW → HE19 = 19,655 MW (-7,688 MW) → **HE20 = 5,742 MW (-13,913 MW from HE19, essentially tied with 08/12's -13,891 MW as the steepest of the event series)** → HE21 = 189 MW (-5,553 MW). Total solar exit HE18→HE21: -27,154 MW in 3 hours. The HE19→HE20 solar collapse of -13,913 MW is +22 MW steeper than 08/12's -13,891 MW, continuing the 4-day structural trend of incrementally steeper solar exits as August progresses and HE20 sunset moves earlier. This trend is calendar-driven and will continue through month-end.

- **Duck floor — new all-event record**: HE09 = 22,416 MW → **HE10 = 16,701 MW** (floor) → HE11 = 18,904 MW → HE12 = 23,096 MW. The HE09→HE10 plunge of -5,715 MW is driven by solar ramping from 16,258 MW to 26,414 MW (+10,156 MW solar) against relatively flat wind. The 16,701 MW floor is -359 MW below 08/12's 17,060 MW record. Notable difference from 08/12: cap-out at HE10 is only 7,978 MW (vs 08/12's 9,042 MW), meaning the available thermal fleet is -1,064 MW larger at the duck floor hour. This reduces the probability of the most extreme negative price outcomes that were possible on 08/12 when cap-out concentrated at HE10. The net floor depth (16,701 MW with 7,978 MW offline) is slightly better-supported than 08/12's equivalent, which slightly moderates the downside price tail relative to the net-load figure alone. **Best BESS charge window: HE09-12** (four hours of sub-zero to deeply-negative pricing; HE09 pre-positioning at near-zero).

- Intraday duck curve swing on 08/13: from 16,701 MW (HE10) to 56,318 MW (HE21) = **39,617 MW** in 11 hours. This is the largest intraday net-load swing in the post-dome series and very likely in recent ERCOT history. The combination of a historically deep solar trough + historically strong evening peak on the same day (driven by high load + coastal wind recovery not fully offsetting load growth) creates a record-setting operational stress day.

---

## Wind Generation — Post-Dome Day 4: Regional Divergence Emerges

- System wind (ERCOT COPHSL) 24h avg: **24,484 MW** (+1,086 MW vs 08/12's 23,398 MW). Wind continues to strengthen at the system level, marking the fourth consecutive day of post-dome recovery. However, unlike the prior three days where GR_WEST was the dominant driver of improvement, 08/13's wind gain is led by **GR_COASTAL (+499 MW) and GR_SOUTH (+272 MW)**, with GR_WEST essentially flat (+88 MW) and GR_NORTH adding +211 MW. This regional divergence is significant: GR_WEST output is no longer the single variable driving system wind changes, and the coastal/southern wind contribution is now large enough to influence morning and afternoon VRE balance independently.

- **GR_WEST (STWPF BIDCLOSE) daytime trough**: **HE16 = 10,648 MW** (vs 08/12's HE16 trough of 11,306 MW, -658 MW softer). While the 08/12 briefing projected continued GR_WEST daytime strengthening, 08/13 shows a slight reversal — the daytime trough is -658 MW below the prior day for the first time since the post-dome recovery began. GR_WEST daytime trough trajectory: dome nadir 08/09 HE13 = 1,942 MW → 08/10 HE14 = 5,156 MW → 08/11 HE15 = 9,419 MW → 08/12 HE16 = 11,306 MW → **08/13 HE16 = 10,648 MW**. The 08/13 softening (-658 MW) interrupts the recovery trend and may indicate the synoptic westerly flow is beginning to shift or weaken slightly at the upper thermal level (daytime mixing height); however, overnight and morning GR_WEST remain robust (HE01-06 at 15,905-16,399 MW, essentially matching 08/12's 14,646-15,437 MW range with a slight improvement). This creates a more pronounced intraday GR_WEST swing on 08/13 (overnight ~15,900 MW → daytime trough ~10,648 MW, delta = ~5,250 MW) versus 08/12 (~14,700 MW → 11,306 MW, delta = ~3,400 MW).

- **GR_WEST Duck Floor Hour (HE09-12)**: HE09 = 15,151 MW / **HE10 = 14,690 MW** / HE11 = 13,775 MW / HE12 = 12,957 MW. Compare 08/12's duck floor hour profile: HE09 = 14,074 / HE10 = 14,552 / HE11 = 14,086 / HE12 = 13,367 MW. The increment vs 08/12: HE09 = +1,077 MW / HE10 = +138 MW / HE11 = -311 MW / HE12 = -410 MW. GR_WEST is slightly stronger than 08/12 at the duck floor approach (HE09-10) but turns slightly weaker at the post-floor recovery (HE11-12). The net effect on the HE10 duck floor depth is nearly neutral (GR_WEST contribution at HE10 on 08/13 is +138 MW higher than 08/12, partially offset by the +1,615 MW higher gross load at HE10 on 08/13 — which is why the HE10 duck floor is only -359 MW below 08/12 despite the load increase).

- **GR_WEST overnight (HE01-06)**: 15,905-16,399 MW — sustained above 15.9 GW through all overnight hours. This is slightly above 08/12's overnight range of 14,646-15,437 MW (+1,000-1,500 MW improvement). The overnight floor at HE06 = 15,905 MW is notable: this is above what daytime GR_WEST was producing just 4 days ago (08/09 HE13 = 1,942 MW). The synoptic post-dome westerly flow continues to sustain above-normal overnight GR_WEST levels.

- **GR_WEST afternoon/peak (HE13-18)**: HE13 = 11,877 / HE14 = 11,160 / HE15 = 10,740 / **HE16 = 10,648** / HE17 = 10,676 / HE18 = 12,113 MW. At peak load (HE17), GR_WEST = 10,676 MW — -851 MW below 08/12's 11,527 MW at HE17. This GR_WEST softness at the peak load hour means 08/13 requires ~851 MW more from other resources at the moment of peak demand compared to 08/12. Combined with +353 MW higher peak gross load, the total incremental thermal/other demand at the peak is approximately +1,200 MW — explaining why net load at HE17 on 08/13 (34,735 MW) is +358 MW above 08/12's 34,377 MW.

- **GR_WEST evening (HE19-24)**: 13,216 / 13,713 / 14,238 / 15,049 / 15,371 / 15,543 MW. Recovery into the evening is consistent with the post-dome pattern. At HE21 (net-load peak), GR_WEST = 14,238 MW (+19 MW essentially flat vs 08/12's 14,523 MW — these two are within normal STWPF noise range). GR_WEST is not the driver of the higher HE21 net load on 08/13; that is driven entirely by the +1,374 MW higher avg gross load.

- **GR_NORTH (COPHSL)**: Recovery continuing on schedule. 24h avg **2,249 MW** (+211 MW vs 08/12's 2,038 MW, +630 MW vs 08/11's 1,619 MW; the ~+500 MW/day recovery pace is holding through Day 4). Daytime trough: HE13 = 1,876 MW / HE14 = 1,859 MW (vs 08/12's trough of 1,567-1,572 MW at HE14-15, +287-317 MW improvement at the intraday minimum). Peak: HE24 = 2,664 MW. At the post-dome recovery pace, 08/14 GR_NORTH avg may approach 2,500-2,750 MW. The lagged recovery relative to GR_WEST (which recovered to >14 GW daytime trough in 3 days, while GR_NORTH is still at only ~1,859-2,664 MW range on Day 4) continues to suggest a distinct atmospheric mechanism for the Panhandle zone.

- **GR_COASTAL (STWPF) — Fourth Consecutive Event Record**: Sea breeze sustained above 4 GW for the second consecutive day. **HE18 = 4,270 MW** (new event record, vs 08/12's 4,104 MW at HE18, +166 MW; vs 08/11's 3,668 MW at HE18, +602 MW over two days). GR_COASTAL profile through the peak window: HE14 = 3,816 / HE15 = 4,000 / **HE16 = 4,177** / HE17 = 4,264 / **HE18 = 4,270** / HE19 = 4,235 / HE20 = 3,881 MW. The coastal wind is now sustaining above 4 GW from HE16 through HE19 (four consecutive hours above 4 GW). At HE19 (the critical solar-transition hour), GR_COASTAL provides 4,235 MW — a meaningful buffer against the solar exit precisely when it is most needed. The four consecutive event records for GR_COASTAL (08/09→08/12 each day setting a new peak) reflect a persistent sea-breeze amplification that is now providing a structurally significant +1-1.5 GW of supply compared to pre-event August baselines.

- **GR_SOUTH (STWPF)**: Continuing to strengthen. 24h avg **2,863 MW** (+272 MW vs 08/12's 2,591 MW). Evening peak: HE19 = 3,370 MW / HE20 = 3,328 MW / HE21 = 3,258 MW. GR_SOUTH is sustaining 3.2-3.4 GW through HE19-21, partially cushioning the solar exit. This is +200-300 MW above 08/12's equivalent window (08/12 HE19 = 3,046 / HE20 = 3,114 / HE21 = 3,147 MW). The combined GR_COASTAL + GR_SOUTH at HE19 = 4,235 + 3,370 = **7,605 MW** — a substantial southern-half wind buffer that partially offsets GR_WEST's daytime softness.

---

## Wind Forecast Divergence Check

**[Single-source day, Day 18 Smartbidder DEGRADED — both AG2 and Enverus NOT COLLECTED]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE10 | GR_COASTAL HE18 | Status |
|---|---|---|---|---|---|
| Yes Energy BIDCLOSE | 24,484 MW | HE16 = 10,648 MW | 14,690 MW | 4,270 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 18) |
| Enverus STPF | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 18) |

**Directional risk assessment (single-source)**:
- The 08/13 STWPF shows a slightly softer GR_WEST daytime trough (-658 MW vs 08/12) that is internally consistent: overnight 15.9-16.4 GW declining to 10.6 GW at HE16 then recovering to 15.5 GW by HE24 is a normal diurnal pattern for a somewhat weaker synoptic flow day (intraday delta ~5,700 MW vs 08/12's ~4,200 MW). The implied diurnal amplitude is larger than 08/12 but the overall level remains above pre-dome baselines. Credibility: moderate-to-high.
- Bear scenario (-2 GW GR_WEST): daytime trough ~8,648 MW → ERCOT wind at HE16 ≈ 19,344 MW → net load at HE16 ≈ 36,060 MW (vs base 34,060 MW). Duck floor at HE10: GR_WEST ~12,690 MW → ERCOT wind ~22,235 MW → net load ~18,701 MW (still negative-price territory, just slightly above 08/12's actual 17,060 MW). Evening: GR_WEST HE21 ~12,238 MW → ERCOT wind ~23,642 MW → net load HE21 ~58,318 MW (higher than 08/12's realized 54,947 MW — more bullish for HE21 prices in the bear wind scenario).
- Bull scenario (+2 GW): daytime trough ~12,648 MW → duck floor at HE10 ≈ 14,701 MW → net load HE21 ≈ 54,318 MW (below 08/12's realized, softer evening prices). All scenarios produce negative DA prices at HE10; the debate remains magnitude, not sign.

---

## GR_WEST Wind Scenarios (Thursday 08/13)

| Scenario | GR_WEST HE14-16 Trough | ERCOT Wind HE10 | Net Load HE10 | GR_WEST HE21 | Net Load HE21 | HE20-21 Price Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~8,648 MW | ~22,235 MW | ~18,701 MW | ~12,238 MW | ~58,318 MW | $30-55/MWh |
| Base (STWPF) | 10,648 MW | 24,235 MW | 16,701 MW | 14,238 MW | 56,318 MW | $20-40/MWh |
| Bull (+2 GW) | ~12,648 MW | ~26,235 MW | ~14,701 MW | ~16,238 MW | ~54,318 MW | $15-30/MWh |
| Duck floor DA price (HE10) | — | — | Bear: $-10/$-25; Base: $-18/$-40; Bull: $-25/$-55 | — | — | — |

All scenarios produce negative DA prices at HE10. Bear scenario softens the duck floor (-1 GW vs 08/12 realized) and significantly elevates the evening peak; bull scenario deepens the duck and moderates the evening. The asymmetric risk: bear wind at HE21 creates a 58+ GW net load peak — the highest evening net load of the event series — which under DA under-commitment could produce RT prices above $100/MWh at HE20-21.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 18)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 and 08/08 P&L actuals and the 08/12 precedent. Spread convention: `spread = DA − RT`.

- **Overnight (HE01-07)**: **~$8-18/MWh**. Load 60,649-68,253 MW; wind 24,456-27,475 MW; net load 33,069-39,577 MW. Cap-out 7,545-8,045 MW (vs 08/12's 8,777 MW — lower outage levels add supply, mildly softening overnight). Net load overnight on 08/13 is slightly LOWER than 08/12 (e.g., HE04: 33,069 vs 33,964 MW) despite higher gross load because wind is +1,800-2,200 MW stronger overnight (GR_WEST overnight 15.9-16.4 GW vs 08/12's 14.6-15.4 GW). Net overnight price should be comparable to 08/12's $8-18/MWh range.

- **Morning ramp / solar onset (HE07-08)**: **~$7-15/MWh**. Net load 35,246-36,820 MW; GR_WEST 14,472-15,323 MW; cap-out 7,545-7,966 MW (below 08/12's 8,491-8,512 MW — better supply). Comparable to 08/12's estimate.

- **Pre-duck-floor transition (HE09)**: **~$-8 to $0/MWh**. Net load 22,416 MW (vs 08/12's 24,128 MW at HE09, where estimate was -$5 to +$3/MWh). At 22,416 MW — 1,712 MW below 08/12's HE09 level — and with GR_WEST at 15,151 MW (+1,077 MW stronger than 08/12 at HE09), the solar + wind combination at HE09 (16,258 + 24,677 = 40,935 MW VRE) against 65,149 MW gross load is already deeply into must-run territory. HE09 should clear negative in the base case. Begin BESS charging positioning at HE08-09.

- **Duck floor zone (HE10-12)**:
  - **HE10 = 16,701 MW**: **~$-18 to $-40/MWh**. Solar 26,414 + Wind 24,235 = 50,649 MW VRE. Cap-out 7,978 MW (vs 08/12's 9,042 MW — 1,064 MW more thermal available). The lower cap-out slightly moderates the most extreme negative tail vs 08/12 (9,042 MW cap-out reduced available thermal to the point that must-run units alone exceeded demand; on 08/13, 1,064 MW more thermal capacity can absorb excess VRE by backing down, reducing the forced-curtailment-equivalent negative price extreme). The base-case negative clearing is similar to 08/12 (-$15 to -$35/MWh at 17,060 MW); the 08/13 range is -$18 to -$40/MWh reflecting the slightly deeper net load (-359 MW) partially offset by the lower cap-out (+1,064 MW).
  - **HE11 = 18,904 MW**: **~$-10 to $-25/MWh**. Net load is +726 MW higher than 08/12's HE11 (18,178 MW) — slightly less negative than 08/12's -$12 to -$28/MWh estimate, because the floor exit is slightly faster on 08/13.
  - **HE12 = 23,096 MW**: **~$-4 to $-15/MWh**. Net load +607 MW above 08/12's HE12 (22,489 MW). Cap-out reaches daily maximum at 8,190 MW — this is unusual (highest cap-out at HE12 rather than at duck floor HE10), suggesting commissioning activity peaked later in the morning. The higher HE12 cap-out vs HE10 means some units came offline during the HE11-12 transition; this tightens available thermal at the post-floor recovery hour and argues for the lower end of the price range.

- **Duck floor exit (HE13)**: **~$0 to $8/MWh**. Net load 27,889 MW; cap-out steps down to 7,858 MW (mass unit return). Near-zero pricing.

- **Midday shoulder (HE13-17)**: **~$0-8/MWh (HE13), $4-14/MWh (HE14), $7-18/MWh (HE15-16), $12-25/MWh (HE17)**. Net load 27,889-34,735 MW. GR_WEST at HE14-16: 11,160 / 10,740 / 10,648 MW (vs 08/12's 11,719 / 11,333 / 11,306 MW; -559 / -593 / -658 MW softer at each trough hour). GR_COASTAL partially compensates: HE14 = 3,816 / HE15 = 4,000 / HE16 = 4,177 MW (vs 08/12's 3,206 / 3,575 / 3,878 MW; +610 / +425 / +299 MW stronger). The net supply effect of GR_WEST softness minus GR_COASTAL gain is approximately -250 to -350 MW net tighter supply in this window. Combined with +400-500 MW higher net load at HE14-17 vs 08/12, prices in the midday shoulder are ~$2-5/MWh higher than 08/12's equivalent-hour estimates.

- **Afternoon peak transition (HE17-18)**: **~$12-25/MWh (HE17), $12-24/MWh (HE18)**. Gross load at peak (HE17 = 88,828 MW), net load 34,735 MW. GR_WEST at HE17 = 10,676 MW (-851 MW vs 08/12's 11,527 MW). GR_COASTAL at HE17 = 4,264 MW (+217 MW vs 08/12's 4,047 MW). GR_SOUTH at HE17 = 3,040 MW (+297 MW vs 08/12's 2,743 MW). Combined: GR_WEST softness (-851 MW) partially offset by GR_COASTAL/SOUTH gains (+514 MW). Net supply tightening vs 08/12 at peak = ~337 MW, plus +353 MW higher gross load = ~690 MW net tighter balance at the peak load hour. HE17 prices estimate ~$12-25/MWh (above 08/12's $10-20/MWh by ~$3-5/MWh). GR_COASTAL at HE18 = 4,270 MW (new event record) partially cushions the HE18 transition.

- **Evening ramp (HE19-21)**:
  - **HE19 = 40,377 MW**: **~$18-40/MWh**. Net load approximately equal to 08/12's 40,639 MW (-262 MW). GR_WEST at 13,216 MW (+237 MW above 08/12's 12,979 MW). GR_COASTAL at 4,235 MW (-4 MW essentially unchanged from 08/12's 4,039 MW). GR_SOUTH at 3,370 MW (+324 MW above 08/12's 3,046 MW). The HE19 supply picture is broadly similar to 08/12; price estimate close to 08/12's $18-38/MWh, with slight upper-end widening from higher gross load.
  - **HE20 = 53,121 MW**: **~$25-55/MWh**. The +12,744 MW HE19→HE20 ramp (new event record) is the primary driver of an elevated upper price bound. The sheer magnitude of the solar cliff (-13,913 MW in 60 minutes) requires essentially complete thermal startup in one operating interval. Any DA under-commitment at HE20 creates acute RT scarcity; if 10% of the +12,744 MW ramp (~1,274 MW) fails to clear in DA, the RT scarcity at HE20 could spike well above $100/MWh. DA commitment risk at HE20 is the highest of the event series on a fundamentals basis. Base DA estimate: $28-45/MWh; upper tail to $55/MWh reflects partial RT scarcity risk.
  - **HE21 = 56,318 MW**: **~$20-40/MWh** (net-load peak). Net load +1,371 MW above 08/12's 54,947 MW — a materially tighter supply balance at the peak. GR_WEST at HE21 = 14,238 MW (essentially flat vs 08/12's 14,523 MW, -285 MW). Cap-out at HE21 = 7,561 MW (-164 MW less offline = slightly more thermal available vs 08/12's 7,725 MW). Net effect: +1,371 MW higher net load demand vs -164 MW more available thermal supply = net balance tightening ~1,207 MW at peak. Using 08/12's HE21 estimate ($15-28/MWh at 54,947 MW) as the anchor, the ~1,207 MW tightening at a supply stack slope of ~$6-8/MWh per GW implies ~$7-10/MWh higher clearing at HE21 on 08/13. Estimate: **$20-40/MWh** (mid ≈ $30, vs 08/12's mid ≈ $21).

- **Post-peak (HE22-24)**: **~$12-26/MWh** and declining. Wind builds: HE22 = 26,264 MW / HE23 = 26,361 MW / HE24 = 26,280 MW. Net load retreats: 53,329 → 49,081 → 44,954 MW. GR_WEST at HE24 = 15,543 MW. Prices soften materially post-HE21 as wind ramps back up and gross load declines. Net load at HE22 (53,329 MW) is above 08/12's equivalent (51,406 MW, +1,923 MW) — HE22 prices should be moderately higher than 08/12's $10-20/MWh estimate.

- **DA 24h average estimate**: **~$7-16/MWh**. Rough weighted average: HE01-08 (~$12 mid × 8h = 96) + HE09-12 (~-$19 mid × 4h = -76) + HE13-18 (~$12 mid × 6h = 72) + HE19-21 (~$31 mid × 3h = 93) + HE22-24 (~$18 mid × 3h = 54). Sum = 239; avg = $10.0/MWh. Range: $7-16/MWh accounting for ramp uncertainty at HE19-21. This is above 08/12's $5-12/MWh (~$8.5 central), driven by the higher evening peak and the elevated HE20 upper tail.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: (1) the +12,744 MW HE19→HE20 ramp (new event record) drives the highest ECRS procurement requirement of the event series at DAM — ERCOT must secure enough fast-ramping reserves to handle this cliff; (2) at HE10-12 with 7,978-8,190 MW cap-out and 16,701-23,096 MW net load, the AS procurement from available thermal is somewhat less constrained than 08/12 (08/12 HE10-11 had 9,042 MW cap-out — the worst thermal availability of the event); (3) the GR_COASTAL/SOUTH buildup through HE14-20 may partially support ECRS from wind resources in the coastal zone (wind ECRS is structurally available from resources with positive capacity factor and headroom). Net AS direction: elevated during the ramp window (HE19-21, likely above-market ECRS), moderate at duck floor (better thermal availability than 08/12).

---

## Key Risk Hours

- **HE09-12 (Negative price zone — charging window)**: Net load 16,701-22,416 MW across four hours. DA prices expected -$8 to $0/MWh (HE09), -$18 to -$40/MWh (HE10, floor), -$10 to -$25/MWh (HE11), -$4 to -$15/MWh (HE12). The four-hour negative-price window matches 08/12 in width. The key improvement vs 08/12: **cap-out at HE10 is 7,978 MW vs 08/12's 9,042 MW (-1,064 MW)**. This means the available thermal fleet at the duck floor hour is larger by ~1 GW, reducing the risk of extreme negative prices caused by must-run thermal exceeding total demand in real-time. The "floor" of the negative price zone is slightly less extreme than 08/12, but the 16,701 MW net load still represents deeply-oversupplied conditions. BESS charge bids must target the most negative feasible market-allowed price at HE10-11; default $0 bid logic would miss clearing. Best charging at HE09-11.

- **HE19→HE20 (Solar cliff + net load ramp — new event record)**: -13,913 MW solar in one hour; +12,744 MW net-load ramp in one hour. This is the **steepest single-hour net-load ramp in the post-dome event series** (+1,151 MW above 08/12's previous record). The combination of a slightly steeper solar cliff and +566 MW higher gross load at HE20 (vs 08/12) means thermal generators must commit an additional ~1,200 MW at the DAM relative to their 08/12 commitment to avoid RT scarcity. Generators using 08/12's realized DAM behavior as a template for 08/13 will systematically under-commit. This creates elevated RT spike risk at HE20 even if 08/12's RT outcomes were benign. BESS should begin discharge at HE18 (net load 35,043 MW, estimated $12-24/MWh) — do not defer to HE19-20 only; capturing HE18 transition premium plus the HE19-21 ramp is the full discharge strategy.

- **HE21 (Net load peak — highest of event series)**: 56,318 MW — the highest evening net-load peak of the post-dome event series (+1,371 MW above 08/12's 54,947 MW). With GR_WEST at 14,238 MW (essentially same as 08/12) and cap-out at 7,561 MW (slightly better), the higher net load is driven purely by demand. Reserve margin at HE21 is tighter than 08/12. Physical reserve adequacy risk is low in absolute terms (net load 56,318 MW with available thermal resources >> min-gen constraints), but price risk is elevated vs 08/12 — estimate $20-40/MWh vs 08/12's $15-28/MWh.

- **HE17 (Peak load hour — GR_WEST softness)**: GR_WEST at HE17 = 10,676 MW (-851 MW vs 08/12's 11,527 MW). This is the biggest single-hour GR_WEST softness in the event series at the peak load hour. GR_COASTAL partially compensates (4,264 MW, +217 MW vs 08/12), but the net effect is a ~634 MW tighter supply balance at peak. HE17 net load = 34,735 MW (+358 MW vs 08/12's 34,377 MW). Price estimate $12-25/MWh (vs 08/12's $10-20/MWh). BESS should target peak discharge capacity at HE17-21.

- **Cap-out HE12 Anomaly (8,190 MW — daily maximum shifted to midday)**: The cap-out peak occurring at HE12 (vs the duck floor at HE10) is different from 08/12's pattern where the HE10-11 peak was the dominant driver. On 08/13, units appear to be completing commissioning and returning at HE11-13 (cap-out steps: HE11 = 8,032 → HE12 = 8,190 → HE13 = 7,858 MW, -332 MW mass return at HE13). This HE12 cap-out peak creates a minor tightening just as net load exits the duck floor (HE12 = 23,096 MW). Monitor for price impact at HE12: if real-time cap-out exceeds STWPF-implied available thermal, prices may remain lower than the HE12 net-load-alone estimate suggests.

- **HE24 Cap-Out (7,686 MW — elevated for overnight predictor)**: Higher than the prior-day HE24 step-down pattern would suggest for continued repair. The 08/12 HE24 = 7,348 MW had predicted a lower 08/13 cap-out, but the actual overnight HE01-05 settled at 8,045 MW. For the 08/14 briefing, use a prior of 7.8-8.5 GW overnight cap-out rather than blindly extrapolating the HE24 step-down; strategic maintenance scheduling during expected negative midday prices remains the most likely explanation.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 18th consecutive day. No cross-validation possible:

- **Duck floor validation**: The HE10 = 16,701 MW reading is single-source (Yes Energy BIDCLOSE). This is the deepest net load of the event series. A ±2 GW ERCOT wind error at HE10 would move net load to 14,701-18,701 MW — spanning from deeply negative to moderately negative prices in all scenarios. The critical uncertainty is whether the GR_WEST STWPF accurately captures the slightly weaker daytime pattern on 08/13. The internal STWPF coherence check (overnight 15.9-16.4 GW → trough 10.6 GW → recovery to 15.5 GW at HE24) shows a reasonable diurnal amplitude for a slightly relaxed synoptic flow. Confidence: moderate.

- **HE19→HE20 ramp credibility**: The +12,744 MW ramp is driven by the -13,913 MW solar cliff (physically certain at this time of year) plus the gross load level (+566 MW higher on 08/13 vs 08/12 at HE20). The gross load at HE20 is deterministic from the load forecast; only the wind component at HE20 carries STWPF uncertainty. GR_WEST at HE20 = 13,713 MW; if realized 1,000-2,000 MW lower, net-load ramp could be +13,700-14,700 MW — even steeper. The new event record ramp is a base-case number, not a tail scenario.

- **Load cross-check**: Thursday 74,991 MW is +1,374 MW vs Wednesday 73,617 MW. Standard mid-week load step; accept at face value. Peak at HE17 = 88,828 MW is the highest in the 08/09-present event series window — physically consistent with late-August peak cooling demand sustained through a multi-day heat event.

- **GR_WEST daytime softness credibility**: The -658 MW trough vs 08/12 is accompanied by slightly stronger overnight GR_WEST (+250-900 MW). The total 24h avg is only +88 MW above 08/12. This is consistent with a shift in the diurnal wind pattern rather than a fundamental change in the synoptic strength — the westerly flow may be producing slightly more stable daytime boundary layer conditions (suppressing surface-level daytime wind while maintaining overnight flow). Without AG2 Windcast IQ, cannot confirm; treat as plausible single-source input.

---

## BESS Operating View (for bess-optimizer)

- **Market direction**: 08/13 presents the best round-trip DA spread of the event series: charge at the duck floor (HE10-11 at an estimated -$25 to -$30/MWh central) and discharge at HE20-21 (estimated $30-40/MWh central). Gross DA round-trip spread: ~$55-70/MWh (central estimate). After standard round-trip efficiency, net revenue opportunity ~$50-63/MWh — the largest single-day BESS energy spread opportunity in GKS's post-dome operational history.

- **Primary charge window**: **HE08-12** (net load 16,701-35,246 MW). Begin at HE08 (35,246 MW, $7-15/MWh, prices declining from morning ramp; start ramping to position for HE09). Full negative-price charging: HE09-11 (22,416-18,904 MW, estimated -$8 to -$25/MWh across the window). Extend through HE12 (23,096 MW, -$4 to -$15/MWh) if state of charge permits. Target: full charge state entering HE13 at the latest. At HE10: bidding strategy is to place charge bids at the most negative market-allowable price to maximize clearing probability and per-MWh revenue — do NOT default to $0 or positive bid price. The gap between -$20 and $0 bid at a -$25/MWh clearing market represents forgone revenue of $25/MWh × cleared MW × cleared hours.

- **Primary discharge window**: **HE17-22** (net load 34,735-53,329 MW). Begin discharge at HE17-18 (34,735-35,043 MW, GR_WEST softness raising afternoon prices; estimated $12-25/MWh) — earlier start than HE19 to capture the afternoon shoulder and the solar-decline premium. Maximize at HE19-21 (40,377-56,318 MW; DA estimates $18-40 / $25-55 / $20-40/MWh). Capture HE22 tail (53,329 MW, $12-26/MWh) for any remaining charge residual. The HE17 start is justified by the GR_WEST daytime softness at the peak load hour (-851 MW vs 08/12) creating a near-peak shoulder premium that did not exist at the same magnitude on prior event days.

- **HE20 DA commitment strategy (new event extreme ramp)**: The +12,744 MW HE19→HE20 ramp is the steepest of the event series. If BESS discharges into the DA market at HE20, the bid should be at or below expected DA clearing to ensure full clearing at the premium hour. If DA under-commits by even 1-2% of the +12,744 MW ramp (~127-254 MW), RT scarcity at HE20 will produce prices well above the DA clearing — this is where a split DA/RT strategy (clearing partial at DA + saving reserve for RT at HE20) may be the highest-value approach. Cannot optimize without Smartbidder P(RT>DA) distribution.

- **Spread sign (convention check)**: Positive spread = DA expensive = short DA / long RT. At HE10 (duck floor): if DA = -$25/MWh and RT = -$40/MWh, spread = DA - RT = -25 - (-40) = +$15. Positive → DA expensive at HE10 → BESS charging in DA is actually more valuable than RT (the charging revenue in DA at -$25 is less than RT at -$40; bess-optimizer should weight DA charging). At HE20: if DA = $40 and RT = $70 (scarcity spike), spread = +40 - +70 = -$30. Negative → RT expensive → BESS discharge in RT is more valuable. Without Smartbidder P(spread) distributions, this decomposition cannot be optimized; full DA commitment at both the charge and discharge hours is the conservative fallback.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 18 — Compounding Operational Loss at Record Opportunity)**: The 08/13 estimated gross DA round-trip spread (~$55-70/MWh) represents the highest single-day BESS energy opportunity since the post-dome event began. The absence of Smartbidder's quantitative charge bid placement (P(clearing < $X) at HE10) and DA/RT decomposition means bid quality at HE10 and HE20 is inherently suboptimal. Quantifying the loss: at $0 charge bid vs optimal -$25/MWh bid at HE10, and assuming 100 MW BESS for 2 hours, the bid placement revenue gap is approximately $25/MWh × 100 MW × 2h = $5,000. Over the post-dome series (18 days), cumulative bid-quality loss is material. Escalation must proceed urgently — 08/13 is the most consequential day yet for BESS optimization quality.

2. **HE19→HE20 Ramp (+12,744 MW, New Event Extreme) — Commitment Risk at Highest Level of Series**: The steepest single-hour net-load ramp of the event period creates the highest DA under-commitment risk. Thermal generators who anchored to 08/12's commitment patterns will be systematically short at HE20 by approximately +1,151 MW equivalent (the incremental ramp not anticipated). RT scarcity at HE20 could spike to $150-300/MWh if under-commitment is concentrated. BESS discharge strategy: begin HE17-18, maximize HE19-21, with explicit upper-end discharge capacity reserved for HE20 even if DA clears moderately.

3. **GR_WEST Daytime Trend Reversal (-658 MW vs 08/12)**: For the first time in the post-dome recovery period, GR_WEST daytime output declined day-over-day. This could indicate: (a) normal variability around a sustained elevated mean (the trough is still 10,648 MW, far above pre-event baselines), (b) the onset of the synoptic flow beginning to relax, or (c) a regional circulation shift. If 08/14's BIDCLOSE shows a further GR_WEST daytime decline (trough below 9,500 MW), this would signal the post-dome wind supply boost is beginning to reverse — a materially bullish price signal for 08/14+. Monitor closely.

4. **Higher Evening Peak (56,318 MW) in the Context of Continuing Thermal Outages**: The HE21 net load of 56,318 MW is the highest of the post-dome series. Cap-out at HE21 = 7,561 MW means approximately 115-120 GW of installed capacity must be dispatched to meet this demand, with wind (25,642 MW) and solar (189 MW) contributing only ~25.8 GW at HE21. The thermal + other dispatch required: ~30.7 GW at HE21. This is a meaningful physical commitment requirement. If any additional unplanned outages occur after the BIDCLOSE publish (not reflected in the 7,561 MW cap-out), the effective thermal availability shrinks and HE21 prices could spike above the $20-40/MWh base estimate.

5. **No Cross-Validation for Record Duck Floor and Record Ramp (Day 18)**: Both the HE10 = 16,701 MW duck floor (new event record) and the HE19→HE20 = +12,744 MW ramp (new event record) are single-source numbers. These are the two most consequential data points for 08/13 trading decisions. The continued absence of Enverus and AG2 cross-validation is most costly precisely when extremes are being set. Any systematic STWPF bias (positive or negative) is impossible to detect without a second source.

6. **Load Increase (+1,374 MW vs 08/12) as Thursday Structural Demand**: If the load forecast is accurate, Thursday demand at 74,991 MW avg with 88,828 MW peak represents the highest within the post-dome event series. This could reflect: (a) continued heat event intensification (higher temperatures → more cooling load), (b) standard Thursday commercial/industrial demand at a level above Wednesday's baseline, or (c) week-of-event demand accumulation as industrial processes return to full operations. Without AG2 weather data, the temperature driver cannot be confirmed. The load level is internally consistent with August peak demand.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range from net-load balance + 08/04/08/08 P&L anchors and 08/11-08/12 negative-price precedent. NOT a Smartbidder forecast. Not executable without quantitative price distribution.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 68,253 | 39,577 | 0 | 27,475 | 15,972 | 3,070 | 2,593 | 3,218 | 8,045 | $10-20 |
| 02 | 65,174 | 36,559 | 0 | 27,318 | 16,067 | 2,965 | 2,620 | 3,176 | 8,045 | $8-18 |
| 03 | 62,783 | 34,308 | 0 | 27,200 | 16,258 | 2,760 | 2,627 | 3,072 | 8,045 | $8-16 |
| 04 | 61,266 | 33,069 | 0 | 26,909 | 16,399 | 2,557 | 2,567 | 2,924 | 8,045 | $8-16 |
| **05** | **60,649** | 33,215 | 0 | 26,220 | 16,282 | 2,312 | 2,458 | 2,703 | 8,045 | $8-16 |
| 06 | 61,120 | 34,594 | 0 | 25,449 | 15,905 | 2,118 | 2,362 | 2,534 | 7,945 | $9-17 |
| 07 | 62,277 | 36,820 | 9 | 24,456 | 15,323 | 1,966 | 2,280 | 2,393 | 7,545 | $9-17 |
| 08 | 62,530 | 35,246 | 2,815 | 23,283 | 14,472 | 2,094 | 2,146 | 2,323 | 7,966 | $7-15 |
| 09 | 65,149 | 22,416 | 16,258 | 24,677 | 15,151 | 2,614 | 2,188 | 2,604 | 8,040 | **$-8 to $0** |
| **10** | 69,404 | **16,701** | 26,414 | 24,235 | 14,690 | 2,845 | 2,113 | 2,627 | 7,978 | **$-18 to $-40** |
| 11 | 74,142 | 18,904 | 30,052 | 23,080 | 13,775 | 3,035 | 2,009 | 2,589 | 8,032 | **$-10 to $-25** |
| 12 | 78,800 | 23,096 | 31,357 | 22,282 | 12,957 | 3,311 | 1,938 | 2,542 | **8,190** | $-4 to $-15 |
| 13 | 82,938 | 27,889 | **31,621** | 21,305 | 11,877 | 3,587 | 1,876 | 2,547 | 7,858 | $0 to $8 |
| 14 | 86,245 | 31,510 | 31,596 | 20,916 | 11,160 | 3,816 | 1,859 | 2,566 | 7,946 | $4-14 |
| 15 | 88,050 | 33,517 | 31,463 | 20,874 | 10,740 | 4,000 | 1,868 | 2,630 | 7,946 | $7-18 |
| 16 | 88,637 | 34,060 | 31,002 | 21,344 | **10,648** | 4,177 | 1,912 | 2,778 | 7,902 | $8-20 |
| **17** | **88,828** | 34,735 | 29,824 | 21,921 | 10,676 | 4,264 | 1,988 | 3,040 | 7,786 | $12-25 |
| 18 | 88,658 | 35,043 | 27,343 | 23,707 | 12,113 | **4,270** | 2,053 | 3,230 | 7,426 | $12-24 |
| 19 | 87,684 | 40,377 | 19,655 | 25,106 | 13,216 | 4,235 | 2,160 | 3,370 | 7,426 | $18-40 |
| 20 | 85,482 | 53,121 | 5,742 | 25,304 | 13,713 | 3,881 | 2,213 | 3,328 | 7,405 | **$25-55** |
| **21** | 82,989 | **56,318** | 189 | 25,642 | 14,238 | 3,542 | 2,348 | 3,258 | 7,561 | **$20-40** |
| 22 | 80,434 | 53,329 | 0 | 26,264 | 15,049 | 3,162 | 2,515 | 3,192 | 7,561 | $12-26 |
| 23 | 76,262 | 49,081 | 0 | 26,361 | 15,371 | 2,859 | 2,611 | 3,091 | 7,788 | $10-22 |
| 24 | 72,032 | 44,954 | 0 | 26,281 | 15,543 | 2,560 | 2,664 | 2,972 | 7,686 | $10-20 |
| **Avg** | **74,991** | **35,768** | **13,139** | **24,484** | **14,066** | **3,167** | **2,249** | **2,863** | **7,842** | **~$7-16** |

Bold = daily extremes or new event-series records. All MW values from Yes Energy BIDCLOSE CSV (production). GR_COASTAL HE18 = 4,270 MW is a new all-event record (fourth consecutive day). Net Load HE21 = 56,318 MW is the highest evening net-load peak of the post-dome series. Net Load HE10 = 16,701 MW is the deepest duck floor of the post-dome series. Price estimates at HE09-12 reflect negative-price base case; HE20 upper tail reflects new-event-record ramp DA commitment risk. Not executable without Smartbidder quantitative price distribution.

---

## Day-over-Day Comparison (08/12 Wednesday vs 08/13 Thursday)

| Metric | 08/12 (Wed) | 08/13 (Thu) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 73,617 MW | **74,991 MW** | **+1,374 MW** | Standard Thursday step-up; highest load of post-dome series |
| Peak load (HE) | 88,475 (HE17) | **88,828 (HE17)** | +353 MW | Thursday peak marginally above Wednesday |
| Off-peak trough | 58,518 (HE05) | **60,649 (HE05)** | **+2,131 MW** | Significantly higher overnight floor; elevated nighttime cooling |
| On-peak avg | 78,385 MW | **79,515 MW** | +1,130 MW | Consistent with weekday demand profile |
| Net load avg | 35,427 MW | 35,768 MW | +341 MW | Load increase exceeds wind gain; net tightening |
| Duck floor | 17,060 (HE10) | **16,701 (HE10)** | **-359 MW** | New all-event record; fifth consecutive daily record |
| Net load peak HE21 | 54,947 MW | **56,318 MW** | **+1,371 MW** | Higher evening peak — load growth dominates wind gain |
| HE19→HE20 ramp | +11,593 MW | **+12,744 MW** | **+1,151 MW (steeper)** | New event-series record; steepest solar ramp to date |
| HE18→HE21 total ramp | +19,533 MW | **+21,275 MW** | **+1,742 MW (steeper)** | New event-series record; 3-hour VRE exit escalates |
| Intraday net-load swing | 37,887 MW | **39,617 MW** | **+1,730 MW** | New event-series record; HE10 low to HE21 high |
| Solar cliff HE19→HE20 | -13,891 MW | -13,913 MW | -22 MW (marginally steeper) | Structural calendar trend; nearly identical |
| Solar peak | 31,729 (HE13) | 31,621 (HE13) | -108 MW | Negligible; clear-sky conditions persist |
| Wind ERCOT 24h avg | 23,398 MW | **24,484 MW** | **+1,086 MW** | Continued post-dome wind strengthening |
| GR_WEST avg | 13,978 MW | 14,066 MW | +88 MW | GR_WEST essentially unchanged; regional mix shifting |
| GR_WEST daytime trough | 11,306 (HE16) | **10,648 (HE16)** | **-658 MW** | First daytime reversal in post-dome recovery; watch for trend |
| GR_WEST HE10 | 14,552 MW | 14,690 MW | +138 MW | Slightly stronger at duck floor hour; partially offsets load |
| GR_WEST HE17 | 11,527 MW | **10,676 MW** | **-851 MW** | Softer at peak load hour; raises HE17-18 prices vs prior day |
| GR_WEST HE21 | 14,523 MW | 14,238 MW | -285 MW | Essentially unchanged; not driver of HE21 price change |
| GR_COASTAL peak | 4,104 (HE18) | **4,270 (HE18)** | **+166 MW** | Fourth consecutive event record; sea breeze still strengthening |
| GR_COASTAL HE19 | 4,039 MW | 4,235 MW | +196 MW | Critical hour buffer improvement |
| GR_NORTH avg | 2,038 MW | 2,249 MW | +211 MW | Recovery on pace (+500 MW/day trend) |
| GR_SOUTH avg | 2,591 MW | 2,863 MW | +272 MW | South wind continuing to strengthen |
| Cap-out avg | 8,188 MW | **7,842 MW** | **-346 MW** | Improvement; no repeat of HE10 cap-out spike |
| Cap-out at HE10 | 9,042 MW | **7,978 MW** | **-1,064 MW** | Major improvement; more thermal available at duck floor |
| Cap-out at HE21 | 7,725 MW | 7,561 MW | -164 MW | Slightly more capacity at evening peak |
| Cap-out at HE24 | 7,348 MW | 7,686 MW | +338 MW | Elevated; HE24 predictor continues to underperform |
| DA avg price estimate | ~$5-12/MWh | **~$7-16/MWh** | +~$3-4/MWh | Higher evening peak pulls average up |
| HE10 DA estimate | -$15 to -$35/MWh | **-$18 to -$40/MWh** | ~-$5/MWh mid | Marginally deeper duck floor; wider range |
| HE21 DA estimate | $15-28/MWh | **$20-40/MWh** | **+~$10/MWh mid** | +1,371 MW net load materially lifts peak price |
| HE20 DA estimate | $22-45/MWh | **$25-55/MWh** | +~$8/MWh mid | New record ramp elevates upper tail |
| Round-trip DA spread | ~$57/MWh mid | **~$60-70/MWh mid** | +$3-13/MWh | Best BESS spread of event series |
