DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 19 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-14) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-14.csv`)
**Prepared**: 2026-08-13 CT (market-analyst)
**Target Date**: 2026-08-14 (Friday, WDPEAK HE07-22), August summer — Post-Dome Recovery Day 5, Day 19 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-14) | SUCCESS | `shared/data/raw/yes-energy/2026-08-14.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 19th consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data are production quality from Yes Energy BIDCLOSE. All price ranges are directional qualitative inference from net-load balance anchored to 08/04 and 08/08 Tenaska P&L actuals and the 08/11-08/13 negative-price precedent series. Not executable as submitted bids; Smartbidder restoration required.

> **Price anchors in use**: (1) 08/04 Tenaska P&L: HE10 DA $10.05/MWh at 23,639 MW net load; DA 24h avg $20.10/MWh. (2) 08/08 Tenaska P&L: DA 24h avg $27.45/MWh; HE10 DA $18.98/MWh; HE21 DA $36.82/MWh. (3) 08/11 actual DASPP avg $19.42/MWh at HE10 net load 19,981 MW (from pnl-manager data). (4) 08/12 directional estimates (most recent precedent at similar net load regime): HE10 est. -$15 to -$35/MWh at 17,060 MW; HE21 est. $15-28/MWh; DA avg est. $5-12/MWh. Note: 08/14 duck floor at 21,796 MW is between 08/11's 19,981 MW (onset of negative prices) and 08/04's 23,639 MW ($10.05 at floor). Interpolated HE10 estimate anchored to this range. Net load avg on 08/14 (37,751 MW) is HIGHER than 08/13's 35,768 MW despite lower gross load — wind reduction dominates.

---

## Headline

Friday 08/14 marks Post-Dome Recovery Day 5 with the first clear structural reversal: after four consecutive days of post-dome wind supply strengthening, **all four wind zones weaken simultaneously** — ERCOT system wind drops to **22,099 MW avg (-2,385 MW vs 08/13's 24,484 MW)**, with GR_WEST posting its second consecutive daytime trough decline (HE13 = 9,531 MW, -1,117 MW below 08/13's 10,648 MW trough), GR_NORTH reversing from its +500 MW/day recovery trajectory (1,924 MW avg, -324 MW vs 08/13's 2,249 MW), GR_COASTAL pulling back from its event-series record (HE17 peak = 3,999 MW, -271 MW below 08/13's 4,270 MW record), and GR_SOUTH declining by -263 MW avg; the consequence is a dramatically shallower duck floor at **HE10 = 21,796 MW** (+5,095 MW SHALLOWER than 08/13's event-record 16,701 MW — the largest single-day duck floor reversal of the event series), moving 08/14's midday negative-price exposure from the deeply negative zone (-$18 to -$40/MWh on 08/13) toward a mildly negative range ($-5 to -$15/MWh estimated at HE10); paradoxically, despite -1,248 MW lower gross load (Friday vs Thursday), the 24h avg net load RISES to **37,751 MW (+1,983 MW above 08/13's 35,768 MW)** because the wind reduction (-2,385 MW) more than offsets the demand decline, producing higher midday and afternoon net loads (HE13-18 range: 32,400-36,065 MW vs 08/13's 27,889-35,043 MW at the same hours — +2,500 to +4,500 MW tighter throughout the afternoon) and correspondingly higher shoulder prices ($12-24/MWh estimated for HE13-18 vs 08/13's $0-24/MWh range across those hours); total cap-out rises to a new event-series high at **8,507 MW avg** (8,929 MW overnight, 8,640 MW at HE10-12), confirming continued strategic generator maintenance scheduling during expected negative-price windows; the Friday evening structure moderates peak demand (HE17 peak load = 87,738 MW, -1,090 MW vs Thursday 08/13's 88,828 MW; HE21 gross load = 79,790 MW, -3,199 MW), partially offsetting the wind reduction at the evening peak so that HE21 net load at **55,431 MW is only -887 MW below 08/13's 56,318 MW** despite 2,247 MW less wind at that hour; DA avg estimate rises materially to **~$12-20/MWh** (vs 08/13's $7-16/MWh), driven by the shallower negative duck floor zone (narrower price drag) combined with higher midday-afternoon net loads; BESS round-trip spread narrows significantly: charge at an estimated -$5 to -$15/MWh at HE10 (vs -$18 to -$40 on 08/13), discharge at $22-38/MWh at HE20-21, gross DA spread ~$30-50/MWh — still positive but meaningfully below 08/13's $60-70/MWh event record.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **73,743 MW** (-1,248 MW vs 08/13 Thursday's 74,991 MW; standard Friday pullback as commercial/industrial demand partially contracts from Thursday peak). On-peak (WDPEAK HE07-22) avg: **78,063 MW** (-1,452 MW vs 08/13's 79,515 MW). Peak gross load: **HE17 = 87,738 MW** (-1,090 MW vs 08/13's HE17 = 88,828 MW). Off-peak trough: **HE05 = 60,007 MW** (-642 MW vs 08/13's HE05 = 60,649 MW). Off-peak (HE01-06) avg: **62,790 MW** (-3,152 MW vs 08/13's 65,942 MW — overnight load also lower Friday vs Thursday). Load profile is a standard August Friday: lower overnight floor, lower peak, faster post-peak descent HE18-24. Load is contributing to a looser balance vs Thursday across all hours, but the wind reduction dominates and reverses this signal in net load terms.

- **Net Load**: 24h avg **37,751 MW** (+1,983 MW vs 08/13's 35,768 MW — counterintuitively HIGHER despite lower gross load; the wind reduction of -2,385 MW overwhelms the load reduction of -1,248 MW, producing a structurally TIGHTER net balance across most of the 24-hour cycle). Duck-curve floor: **HE10 = 21,796 MW** — +5,095 MW shallower than 08/13's all-event-record 16,701 MW; this is the largest single-day duck floor reversal in the post-dome series; at 21,796 MW, the floor is positioned between 08/11's first-negative-price day (19,981 MW) and the pre-dome reference (08/04 at 23,639 MW), meaning negative prices remain base-case at HE10 but are far less extreme than the past four days. Evening net-load peak: **HE21 = 55,431 MW** (-887 MW vs 08/13's 56,318 MW; the load reduction at HE21 is -3,199 MW but wind at HE21 is also -2,247 MW weaker, partially offsetting). HE19→HE20 net-load ramp: **+11,059 MW** (40,565 → 51,624 MW; vs 08/13's event-record +12,744 MW, this is -1,685 MW less steep — a meaningful moderation in the commitment risk profile). HE18→HE21 total 3-hour ramp: **+19,366 MW** (36,065 → 55,431 MW; vs 08/13's +21,275 MW, -1,909 MW less steep). Afternoon net load window (HE13-18): 32,400-36,065 MW — **significantly tighter than 08/13's 27,889-35,043 MW** across the same hours, driven by lower wind into the afternoon trough. This afternoon tightening is the primary structural difference between 08/14 and 08/13 and elevates the midday-shoulder price zone materially.

- **Thermal Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **8,507 MW** (+665 MW vs 08/13's 7,842 MW — new event-series daily average record, confirming an additional wave of strategic maintenance scheduling). Cap-out profile: **HE01-05 = 8,929 MW** (flat overnight — the opening cap-out is +884 MW above 08/13's overnight of 8,045 MW; this represents yet another instance of the HE24-predictor pattern failure: 08/13's HE24 = 7,686 MW predicted ~7.8-8.0 GW, but the actual 08/14 overnight opened at 8,929 MW, a +1,243 MW miss; generators continue to take opportunistic maintenance outages during expected negative-price midday windows). HE06 = 8,752 MW / HE07 = 8,592 MW / **HE08-12 = 8,612-8,640 MW** (duck floor cap-out = 8,640 MW; vs 08/13's 7,978 MW at HE10 — 662 MW more thermal offline at the floor hour; this partially amplifies the negative price pressure at HE10 by reducing the available thermal fleet, partially offsetting the +5,095 MW shallower net load). HE13-14 = 8,622 MW / HE15-17 = 8,564-8,567 MW / **HE18 = 8,360 MW** / HE19 = 8,265 MW / HE20 = 8,095 MW / HE21-23 = 8,077 MW / **HE24 = 7,135 MW** (step-down: largest HE24 decline of the event series, -942 MW below HE23's 8,077 MW; this is the most decisive step-down since the dome period and may signal unit returns overnight for 08/15; treat as a constructive 08/15 cap-out signal with moderate confidence given the pattern's recent unreliability in this negative-price environment).

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE14 = 31,136 MW** (one hour earlier than 08/13's HE13 = 31,621 MW; the peak is -485 MW lower, though the HE13 value on 08/14 = 30,728 MW is only -893 MW below 08/13's peak). Broad plateau: HE12-15 = 30,032-31,136 MW (4-hour >30 GW band). Solar contributes a broadly similar profile to 08/13; the small reductions are consistent with minor cloud variability or calibration adjustment, not a systematic shift. The slightly lower peak at HE14 (31,136 MW) rather than HE13 may reflect the calendar progression: as August advances, the solar arc shifts marginally toward later peak hours. Daytime active window (HE08-18): 2,590 → 25,559 MW.

- **Solar cliff HE19→HE20**: HE19 = 18,090 MW → **HE20 = 5,805 MW** — cliff = **-12,285 MW** (vs 08/13's -13,913 MW; the cliff is +1,628 MW LESS steep on 08/14). The moderation occurs because solar at HE19 on 08/14 is already lower (18,090 vs 19,655 MW at HE19 on 08/13) — the solar exit begins slightly earlier in the afternoon, distributing the cliff across a broader time window. Total solar exit HE18→HE21: HE18 = 25,559 → HE19 = 18,090 → HE20 = 5,805 → HE21 = 188 MW; total = -25,371 MW in 3 hours (vs 08/13's -27,154 MW, -1,783 MW less concentrated). The less steep HE19→HE20 cliff reduces the single-hour commitment demand surge by ~1,685 MW net load terms, somewhat lowering (but not eliminating) the DA under-commitment risk at HE20.

- **Duck floor**: HE09 = 26,780 MW (approaching floor; still quite high vs 08/13's HE09 = 22,416 MW — +4,364 MW difference driven by -1,713 MW less GR_WEST at HE09 and -3,393 MW less wind on ERCOT basis). **HE10 = 21,796 MW** (floor; vs 08/13's 16,701 MW, +5,095 MW shallower). At HE10: solar 24,757 MW + wind 20,338 MW = 45,095 MW VRE against 68,705 MW gross load. The implied thermal residual (68,705 - 45,095 = 23,610 MW) is ~1,814 MW above the reported net load (21,796 MW), consistent with the standard residual offset from other resources. The available dispatch range is: thermal + other required ≈ 21,796 MW; cap-out 8,640 MW means a reduced but not zero thermal buffer above minimum generation. **Price regime transition point**: at 21,796 MW net load, the market is between the 08/11 onset-of-negative-prices threshold (~19,981 MW) and the 08/04 last-positive-price floor (~23,639 MW at $10.05/MWh). Using interpolation: estimated HE10 DA = **$-5 to $-15/MWh** (vs 08/12's -$15 to -$35 and 08/13's -$18 to -$40). HE10 negative pricing is still base case but is a shallow-negative environment, not a deeply negative one. **Best BESS charge window: HE09-11** (2-3 hours; narrower than the 4-5 hour window of 08/11-08/13).

- **HE24 cap-out step-down (7,135 MW) — potential 08/15 signal**: The largest HE24 step-down of the event series (-942 MW). If the pattern holds (acknowledging the recent unreliability in this environment), 08/15's overnight cap-out may open closer to 7.5-8.0 GW rather than the 8,929 MW range seen on 08/14. This would be a constructive supply development for 08/15. Note: the 4-for-4 pattern failure in recent days (every HE24 prediction since 08/10 has undershot the actual opening cap-out by 1.2-2.0 GW) argues for a conservative interpretation; use 7.8-8.5 GW as the 08/15 prior range.

---

## Wind Generation — Post-Dome Day 5: Recovery Trend Reverses Across All Zones

- System wind (ERCOT COPHSL) 24h avg: **22,099 MW** (-2,385 MW vs 08/13's 24,484 MW; -1,299 MW vs 08/12's 23,398 MW; -4,385 MW vs the 08/10-08/13 peak wind environment). This is the first day in the post-dome recovery series where wind decreased day-over-day at the system level by more than 1,000 MW. The reversal affects all four zones simultaneously, suggesting a synoptic-scale shift rather than a zone-specific wind event.

- **GR_WEST (STWPF BIDCLOSE) — Second Consecutive Daytime Decline**: **HE13 daytime trough = 9,531 MW** (-1,117 MW vs 08/13's 10,648 MW at HE16; and the trough hour has shifted one period EARLIER, from HE16 to HE13, indicating the diurnal wind suppression is beginning earlier in the day — a pattern change). Post-dome GR_WEST daytime minimum trajectory: dome nadir 08/09 HE13 = 1,942 MW → 08/10 HE14 = 5,156 MW → 08/11 HE15 = 9,419 MW → **08/12 HE16 = 11,306 MW (peak)** → 08/13 HE16 = 10,648 MW (-658 MW, first reversal) → **08/14 HE13 = 9,531 MW (-1,117 MW, second reversal)**. The two-day decline (-1,775 MW total from the 08/12 peak) and the earlier trough hour signal the synoptic westerly flow that drove the post-dome wind recovery is now weakening or the surface boundary layer thermal suppression is intensifying earlier in the day. GR_WEST 24h avg: 13,012 MW (-1,054 MW vs 08/13's 14,066 MW).

- **GR_WEST Duck Floor Hour (HE09-11)**: HE09 = 13,438 MW / **HE10 = 12,523 MW** / HE11 = 11,358 MW / HE12 = 10,406 MW. Compare 08/13's duck floor window: HE09 = 15,151 / HE10 = 14,690 / HE11 = 13,775 / HE12 = 12,957 MW. Delta: HE09 = -1,713 / **HE10 = -2,167** / HE11 = -2,417 / HE12 = -2,551 MW. The GR_WEST shortfall at the duck floor hours is large (-2.2 to -2.6 GW at HE10-12) and directly explains the 5,095 MW shallower duck floor on 08/14 (GR_WEST contributing ~-2,167 MW plus solar -1,657 MW = -3,824 MW less VRE; load -699 MW lower at HE10; net = approximately +3.1-3.8 GW shallower). **Note**: the declining GR_WEST morning profile (HE10 = 12,523 MW, a level last seen on 08/10 in the early post-dome recovery) is the most consequential structural change for the 08/14 market.

- **GR_WEST Overnight (HE01-06)**: 14,991-15,969 MW — still sustaining above 15 GW through the early overnight hours, declining earlier and faster than 08/13's sustained overnight (08/13 HE01-06 = 15,905-16,399 MW). The overnight GR_WEST floor on 08/14 is slightly lower than 08/13 by ~500-700 MW across HE01-06. This is consistent with a slightly relaxing westerly flow that affects both the overnight minimum and the morning profile more than the afternoon diurnal cycle.

- **GR_WEST Afternoon (HE14-18)**: HE14 = 9,586 / HE15 = 10,033 / HE16 = 10,709 / HE17 = 11,567 / **HE18 = 12,589 MW**. The afternoon GR_WEST at HE17 (peak load hour) = 11,567 MW, which is actually **+891 MW ABOVE** 08/13's 10,676 MW at HE17 — counterintuitively stronger at the peak load hour despite the overall day being weaker. This occurs because the diurnal GR_WEST pattern on 08/14 has a steeper trough at HE13 (9,531 MW) followed by a faster recovery through HE14-17 (9,586 → 11,567 MW, +1,981 MW in 4 hours), while on 08/13 the afternoon recovery was slower (HE13-17: 11,877 → 10,676 MW, actually declining through the afternoon). The implication: at the peak load hour on 08/14, wind supply is *better* than 08/13 despite the overall day being weaker, partially moderating the afternoon price premium.

- **GR_WEST Evening (HE19-24)**: HE19 = 13,633 / HE20 = 13,524 / **HE21 = 13,344** / HE22 = 13,247 / HE23 = 13,095 / HE24 = 13,123 MW. The evening GR_WEST is notably lower than 08/13's (HE19 = 13,216 / HE21 = 14,238 / HE24 = 15,543 MW) by 400-2,400 MW across HE19-24. The 08/14 evening GR_WEST stabilizes near 13.1-13.6 GW without the further recovery toward 15+ GW seen on 08/13 overnight. This reduces the overnight supply benefit that would otherwise moderate 08/15 prices.

- **GR_NORTH (COPHSL) — Recovery Reversal**: 24h avg **1,924 MW** (-324 MW vs 08/13's 2,249 MW; -325 MW below the 08/13 level, breaking the +500 MW/day recovery trend that had held since Day 2 of the post-dome period). Prior trajectory: 08/10 = 1,288 MW → 08/11 = 1,619 MW (+331 MW) → 08/12 = 2,038 MW (+419 MW) → 08/13 = 2,249 MW (+211 MW, slowing) → **08/14 = 1,924 MW (-325 MW, reversal)**. The reversal is pronounced in the daytime trough: HE13 = 1,311 MW / HE14 = 1,330 MW (vs 08/13's HE13-14 trough of 1,876-1,859 MW, -565 to -529 MW lower daytime). The overnight GR_NORTH on 08/14 remains strong (HE01 = 2,730 MW, HE02 = 2,721 MW) — comparable to 08/13's overnight range — but the daytime recovery from the overnight high is much steeper (2,730 → 1,311 MW overnight-to-trough, delta = -1,419 MW on 08/14 vs 2,664 → 1,876 MW = -788 MW on 08/13). The GR_NORTH recovery appears to have stalled or reversed for the first time, suggesting the Panhandle synoptic driver is weaker than the west Texas basin GR_WEST driver. If GR_NORTH continues declining on 08/15, this would confirm the post-dome synoptic flow is relaxing first in the Panhandle.

- **GR_COASTAL (STWPF) — Pulling Back from Event Record**: 24h avg **2,621 MW** (-546 MW vs 08/13's 3,167 MW). Peak: **HE17 = 3,999 MW** (-271 MW below 08/13's event-record HE18 = 4,270 MW; peak hour shifted earlier by one hour). GR_COASTAL profile through the peak window: HE14 = 3,342 / HE15 = 3,608 / HE16 = 3,924 / **HE17 = 3,999** / HE18 = 3,906 / HE19 = 3,791 / HE20 = 3,410 MW. The GR_COASTAL is still generating a substantial sea breeze (3.3-4.0 GW HE14-19) but is no longer setting event records. The overnight GR_COASTAL on 08/14 (HE01 = 2,758 / HE02 = 2,423 MW) is also lower than 08/13's equivalent (3,070 / 2,965 MW, -310 to -540 MW lower). The coastal sea-breeze amplification that drove four consecutive event records (08/09-08/12) and near-records on 08/13 appears to have peaked. However, the coastal zone still provides a meaningful buffer at HE19 (3,791 MW) against the solar cliff, which is materially better than the pre-dome August baseline of ~2,500-3,000 MW.

- **GR_SOUTH (STWPF)**: 24h avg **2,600 MW** (-263 MW vs 08/13's 2,863 MW). Evening peak: HE19 = 3,210 MW / HE20 = 3,176 MW / HE21 = 3,153 MW (vs 08/13's HE19 = 3,370 / HE20 = 3,328 / HE21 = 3,258 MW; -160 to -105 MW lower). GR_SOUTH is also pulling back from its recent highs, consistent with the system-wide wind weakening. Still a meaningful contribution at 3.1-3.2 GW through the evening ramp window.

---

## Wind Forecast Divergence Check

**[Single-source day, Day 19 Smartbidder DEGRADED — AG2 and Enverus NOT COLLECTED]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE10 | GR_COASTAL HE17 | Status |
|---|---|---|---|---|---|
| Yes Energy BIDCLOSE | 22,099 MW | HE13 = 9,531 MW | 12,523 MW | 3,999 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 19) |
| Enverus STPF | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 19) |

**Directional risk assessment (single-source)**:
- The 08/14 STWPF shows GR_WEST at 9,531 MW trough at HE13 — the trough has shifted from the afternoon (HE16 in the synoptic-flow days of 08/12-08/13) to early afternoon (HE13). A trough at HE13 is more consistent with a thermally-suppressed boundary-layer day (solar heating peaks at midday, suppressing surface winds from HE10 onward) rather than the sustained deep synoptic westerly flow. This timing shift, combined with the two consecutive days of trough decline, is internally consistent with a weakening westerly flow. Credibility: moderate.
- Bear scenario (-2 GW GR_WEST): daytime trough ~7,531 MW → duck floor HE10: GR_WEST ~10,523 MW → ERCOT wind HE10 ~18,338 MW → net load HE10 ≈ 23,796 MW (above negative-price threshold; prices near flat to $0-5/MWh at duck floor). Evening: GR_WEST HE21 ~11,344 MW → ERCOT wind HE21 ~21,395 MW → net load HE21 ≈ 57,431 MW (above 08/13's 56,318 MW — more bullish for HE21 prices).
- Bull scenario (+2 GW): daytime trough ~11,531 MW → duck floor HE10: GR_WEST ~14,523 MW → ERCOT wind HE10 ~22,338 MW → net load HE10 ≈ 19,796 MW (back into 08/11-level deeply negative zone; prices ≈ -$10 to -$20/MWh). Evening: GR_WEST HE21 ~15,344 MW → net load HE21 ≈ 53,431 MW (below 08/13 — softer evening prices).

| Scenario | GR_WEST HE13 Trough | ERCOT Wind HE10 | Net Load HE10 | GR_WEST HE21 | Net Load HE21 | HE20-21 Price Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~7,531 MW | ~18,338 MW | ~23,796 MW | ~11,344 MW | ~57,431 MW | $25-45/MWh |
| Base (STWPF) | 9,531 MW | 20,338 MW | 21,796 MW | 13,344 MW | 55,431 MW | $22-38/MWh |
| Bull (+2 GW) | ~11,531 MW | ~22,338 MW | ~19,796 MW | ~15,344 MW | ~53,431 MW | $15-28/MWh |
| Duck floor DA HE10 | — | — | Bear: $0/$+5; Base: $-5/$-15; Bull: $-10/$-22 | — | — | — |

Bear scenario is the most consequential for the evening peak — at 57,431 MW net load at HE21 (exceeding 08/13's event record), the combined lower load floor and weaker wind would tighten the supply balance most. However, Friday load at HE21 (79,790 MW gross) is well below Thursday's 82,989 MW, providing a natural demand buffer.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 19)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 and 08/08 P&L actuals and the 08/11-08/13 precedent series. Spread convention: `spread = DA − RT`.

- **Overnight (HE01-07)**: **~$12-22/MWh**. Load 60,007-68,285 MW; wind 21,577-26,330 MW; net load 34,536-41,019 MW. The overnight net load on 08/14 is HIGHER than 08/13's equivalent (e.g., HE01: 41,019 vs 39,577 MW, +1,442 MW) because overnight wind is 1,000-1,700 MW weaker. Cap-out at 8,929 MW (vs 08/13's 8,045 MW) further tightens available supply. Overnight prices should be **higher than 08/13's $10-20/MWh estimate** by ~$2-4/MWh due to both factors.

- **Solar onset / pre-duck transition (HE08-09)**: **HE08: ~$8-16/MWh; HE09: ~$0-8/MWh**. Net load 26,780-37,474 MW. HE09 net load = 26,780 MW (vs 08/13's 22,416 MW, +4,364 MW — much less solar-suppressed as GR_WEST at HE09 = 13,438 MW vs 08/13's 15,151 MW at that hour). HE09 may clear positive or near-zero rather than the clearly negative territory of 08/13.

- **Duck floor zone (HE10-12)**:
  - **HE10 = 21,796 MW**: **~$-5 to $-15/MWh**. This estimate is anchored by interpolation between 08/11's onset-of-negative-prices (19,981 MW, approximately -$12/MWh mid) and 08/04's positive floor (23,639 MW, +$10.05). The 21,796 MW position places HE10 approximately 60% between these references, suggesting a central estimate near -$3 to -$8/MWh. The 8,640 MW cap-out (vs 08/11's 7,669 MW, +971 MW more offline) pushes the tail more negative, widening the range to $-5 to -$15/MWh. Much shallower than 08/13's $-18 to -$40 estimate.
  - **HE11 = 24,223 MW**: **~$-2 to $-8/MWh**. Still below the 23,639 MW threshold; marginally negative. Cap-out 8,640 MW.
  - **HE12 = 28,149 MW**: **~$0 to $5/MWh**. Above the 08/04 reference net load; prices transitioning back to positive. The cap-out at 8,640 MW is still elevated.

- **Duck floor exit and midday shoulder (HE13-14)**: **~$5-15/MWh (HE13), $10-20/MWh (HE14)**. Net load 32,400-34,573 MW. GR_WEST at HE13-14: 9,531 / 9,586 MW (daytime trough zone; -2,345 to -2,132 MW below 08/13's equivalent hours). Higher net loads at HE13-14 (32,400 vs 27,889 MW at HE13, +4,511 MW) should produce prices $8-12/MWh above 08/13's $0-8/MWh HE13 estimate. Cap-out begins stepping down (8,622 MW); units returning from maintenance reduce the tightening effect slightly.

- **Afternoon peak (HE15-18)**: **~$12-22/MWh (HE15-16), $14-24/MWh (HE17-18)**. Net load 35,414-36,065 MW. GR_WEST at HE17 = 11,567 MW (+891 MW stronger than 08/13's 10,676 MW — the one hour in which 08/14's GR_WEST exceeds 08/13). GR_COASTAL at HE17 = 3,999 MW (vs 08/13's 4,264 MW, -265 MW). Net wind at peak load hour: comparable to 08/13 at HE17. Net load at HE17 = 35,782 MW (vs 08/13's 34,735 MW, +1,047 MW tighter). The tighter HE17 net load on 08/14 vs 08/13 argues for prices ~$4-6/MWh above 08/13's HE17 estimate of $12-25/MWh. Cap-out at HE17 = 8,564 MW (vs 08/13's 7,786 MW, +778 MW more offline — further tightening). Estimate: $14-24/MWh.

- **Evening ramp (HE19-21)**:
  - **HE19 = 40,565 MW**: **~$18-35/MWh**. Solar 18,090 MW; wind 24,538 MW. Net load essentially similar to 08/13's 40,377 MW (-198 MW). GR_WEST at 13,633 MW (+417 MW stronger than 08/13's 13,216 MW); GR_COASTAL at 3,791 MW (-444 MW weaker than 08/13's 4,235 MW). Net wind at HE19: broadly similar to 08/13. Friday gross load at HE19 = 85,425 MW (-2,259 MW vs 08/13). Combined: HE19 net load nearly identical to 08/13 (-198 MW), price estimate close to 08/13's $18-40/MWh; Friday structure slightly softens upper bound.
  - **HE20 = 51,624 MW**: **~$20-42/MWh**. The +11,059 MW HE19→HE20 ramp is -1,685 MW less extreme than 08/13's event record. Solar cliff = -12,285 MW (vs -13,913 MW on 08/13, +1,628 MW less acute). While DA under-commitment risk remains material, the less steep cliff reduces the magnitude of the thermal startup requirement by ~1.7 GW equivalent compared to 08/13. The HE20 commitment risk is meaningful but not at the event-series extreme. Estimate: $20-42/MWh (vs 08/13's $25-55/MWh; moderation due to shallower cliff + lower Friday gross load at HE20 = 82,583 vs 85,482 MW).
  - **HE21 = 55,431 MW**: **~$18-35/MWh** (net-load peak). GR_WEST at HE21 = 13,344 MW (-894 MW below 08/13's 14,238 MW). Cap-out = 8,077 MW (+516 MW more offline vs 08/13's 7,561 MW). Friday gross load at HE21 = 79,790 MW (-3,199 MW vs 08/13's 82,989 MW). Net load at HE21 slightly lower (55,431 vs 56,318 MW, -887 MW). The lower gross load is the dominant moderating factor. Price: anchored to 08/12's estimate of $15-28/MWh at 54,947 MW; 08/14 is +484 MW higher but with Friday structure and -894 MW less GR_WEST; net: slightly above 08/12 → estimate $18-35/MWh.

- **Post-peak (HE22-24)**: **~$14-26/MWh (HE22)**, declining through HE24. Wind stabilizes in the 22,454-22,994 MW range (vs 08/13's stronger 26,264-26,281 MW evening wind). Net load retreats: 53,582 → 50,559 → 47,129 MW. Slower overnight wind recovery (GR_WEST at HE24 = 13,123 MW vs 08/13's 15,543 MW) will keep post-peak prices somewhat firmer than 08/13's $10-22/MWh estimate.

- **DA 24h average estimate**: **~$12-20/MWh**. Rough weighted average: HE01-07 (~$16 mid × 7h = 112) + HE08-09 (~$8 mid × 2h = 16) + HE10-12 (~-$5 mid × 3h = -15) + HE13-18 (~$17 mid × 6h = 102) + HE19-21 (~$28 mid × 3h = 84) + HE22-24 (~$20 mid × 3h = 60). Sum = 359; avg = $15.0/MWh. Range: $12-20/MWh. This is materially above 08/13's $7-16/MWh estimate, driven by: (1) shallower and narrower negative-price zone (3 hours vs 4 hours, and shallower magnitudes); (2) higher midday-afternoon prices from weaker wind increasing net load by 2.5-4.5 GW; (3) higher overnight prices from stronger overnight net load.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: (1) the HE19→HE20 ramp of +11,059 MW is -1,685 MW less extreme than 08/13's record; ECRS procurement obligation at DAM somewhat lower than 08/13 at the peak ramp hour; (2) cap-out at 8,640 MW at HE10-12 still constrains available thermal for AS provision at the duck floor, though less tightly than the 9,042 MW spike on 08/12; (3) the elevated cap-out throughout HE01-21 (above 8,000 MW for all but HE24) means AS procurement is structurally supply-constrained for the entire operational day — AS clearing prices may be above seasonal average across the board.

---

## Key Risk Hours

- **HE10 (Duck floor — mildly negative zone)**: Net load 21,796 MW; estimated $-5 to -$15/MWh. This is the narrowest and shallowest negative-price zone since 08/10. The BESS charging opportunity at HE10 is meaningfully less valuable than the past four days: at -$8/MWh center vs 08/13's -$29/MWh center, the negative-price charging revenue is -73% lower. BESS should still charge at HE10 (negative is better than positive), but the bid placement is less urgent — a $0 bid likely still clears in DA at a negative price. Begin charging at HE08-09 to maximize the pre-duck-floor window and carry charge state into the shallower HE10-11 zone.

- **HE13-14 (Afternoon minimum — wind trough)**: Net load 32,400-34,573 MW; GR_WEST at trough 9,531-9,586 MW. These hours are +4,500 MW tighter on net load than 08/13's equivalent hours (27,889-31,096 MW). This creates an afternoon shoulder price premium in the $5-20/MWh range that was NOT present on 08/13 (where HE13-14 cleared near $0-12/MWh). BESS should consider beginning discharge ramp at HE13-14 to capture this shoulder premium — earlier than the 08/13 optimal of HE17-18.

- **HE17 (Peak load hour — GR_WEST improves vs 08/13)**: GR_WEST at HE17 = 11,567 MW (+891 MW above 08/13's 10,676 MW). The surprise improvement at the peak load hour, despite GR_WEST being weaker overall, moderates the HE17 price vs what might be expected. However, cap-out at HE17 = 8,564 MW (+778 MW more offline than 08/13), partially offsetting the wind benefit. Net load at HE17 = 35,782 MW (+1,047 MW above 08/13's 34,735 MW). Price estimate: $14-24/MWh (above 08/13's $12-25/MWh on balance but with the GR_WEST benefit moderating the upward pressure).

- **HE19→HE20 (Solar cliff + net load ramp — moderated but still significant)**: -12,285 MW solar cliff; +11,059 MW net load ramp. Less extreme than 08/13's event records but still among the largest single-hour ramps of the post-dome series. DA commitment risk at HE20 remains material; the difference from 08/13 is that the cliff is 1,628 MW less steep, reducing the probability of a catastrophic under-commitment outcome. Estimate: if thermal generators commit appropriately for 08/14 using 08/13's realized commitment as a reference, the -1,685 MW lower ramp on 08/14 gives them slight additional buffer vs HE20 commitment risk. The risk remains, however — do not assume 08/13-derived commitments are sufficient.

- **HE21 (Evening peak — Friday moderation)**: 55,431 MW net load. Gross load = 79,790 MW (-3,199 MW vs Thursday). This Friday demand structure provides a meaningful buffer vs 08/13's Thursday evening tightness. GR_WEST at HE21 = 13,344 MW (weaker by -894 MW), but lower demand more than compensates. Physical reserve adequacy risk is low. Price risk: $18-35/MWh, softer than 08/13's $20-40/MWh.

- **HE24 Step-Down (7,135 MW — Strongest Signal of Event Series)**: The -942 MW HE24 step-down is the largest of the post-dome period. If even partially reliable (cautious assumption given 4-for-4 failures since 08/10), 08/15 overnight cap-out may be closer to 7.5-8.0 GW than the 8,929 MW of 08/14 — a constructive development for 08/15 supply. However, if generator behavior repeats (taking maintenance during anticipated negative-price windows), 08/15 cap-out may again open above 8.5 GW. Flag for 08/15 briefing: check whether 08/15 has any expected negative-price hours (it will depend on wind; if GR_WEST recovers to 10+ GW daytime trough, negative pricing resumes and maintenance-scheduling incentive returns; if GR_WEST stays weak, pricing may be net positive and the HE24 predictor may work again).

- **Wind Trend Reversal — 08/14 Structural Watch**:  Two consecutive days of GR_WEST daytime decline + GR_NORTH reversal + system wind -2,385 MW in one day. This is the critical market uncertainty for the next 3-7 days. If this is: (a) **mean reversion** (the synoptic westerly flow was running +3-4 GW above normal during post-dome recovery; it's now returning to the August climatological baseline of ~8-10 GW GR_WEST daytime trough), then 08/15+ could see further weakening toward normal August levels, with net loads trending toward the 08/04-08/08 range ($15-30/MWh DA avg) rather than the post-dome negative-price regime; (b) **temporary fluctuation** (the flow is cycling through a 2-3 day synoptic lull before the westerly resumes), then 08/16+ could see renewed wind supply and return to negative-price conditions. Without AG2 Windcast IQ or Enverus STPF cross-validation, distinguishing these scenarios is impossible from a single day's STWPF. The 08/15 Yes Energy BIDCLOSE for 08/16 will be the first signal of which scenario is materializing.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 19th consecutive day. No cross-validation:

- **Duck floor credibility**: The HE10 = 21,796 MW reading is single-source. At this intermediate level (between 08/11's 19,981 and 08/04's 23,639 MW), a ±2,000 MW forecast error changes the duck floor classification: +2,000 MW would push net load to 23,796 MW (above the last positive-price reference; prices likely zero to slightly positive at duck floor) while -2,000 MW would push to 19,796 MW (into firmly negative territory, comparable to 08/11). The price sensitivity at this "transitional" net load level is higher per MW of error than at the extreme low levels of 08/12-08/13. Single-source reliability is especially critical at this intermediate zone.

- **GR_WEST trough-hour shift (HE16 → HE13)**: The movement of the GR_WEST daytime trough from mid-afternoon (HE16) on 08/12-08/13 to early afternoon (HE13) on 08/14 is an unusual pattern change. Without AG2 Windcast IQ to compare, we cannot confirm if this reflects a real synoptic shift or a STWPF calibration artifact. If the trough actually remains at HE15-16 in real-time (with 08/14 STWPF understating HE13-15 GR_WEST), the midday net load tightening (-4.5 GW tighter vs 08/13 at HE13) would be overstated and afternoon prices would be closer to 08/13's levels than the 08/14 base estimate suggests.

- **Load cross-check**: Friday 73,743 MW is -1,248 MW vs Thursday 74,991 MW. Standard Friday pullback within expected range. Peak at HE17 = 87,738 MW (-1,090 MW vs Thursday). Accept at face value.

---

## BESS Operating View (for bess-optimizer)

- **Market direction**: 08/14 represents a NARROWING round-trip spread vs the prior event-series days. Duck floor at -$8/MWh central (vs -$29/MWh on 08/13) and evening peak at ~$28/MWh central (vs ~$32/MWh on 08/13). Gross DA spread estimate: ~$30-45/MWh (vs 08/13's $60-70/MWh). This is still a meaningful positive spread opportunity but not the record-level event of the past few days.

- **Primary charge window**: **HE08-11** (3-4 hours). Begin at HE08-09 (declining prices as solar ramps; estimated $8-16 → $0-8/MWh). Maximize at HE10-11 (21,796-24,223 MW; estimated -$5 to -$15/MWh and -$2 to -$8/MWh). Hold through HE12 if state of charge permits (28,149 MW, $0-5/MWh). Reach full charge by HE13 at the latest. **Note**: the shallower duck floor means the revenue from negative-price charging is lower than the past four days; the dominant value-driver on 08/14 is the afternoon-to-evening discharge premium (HE13-21), not the HE10 negative-price revenue.

- **Primary discharge window**: **HE13-21** (9-hour window, broader than prior days). Begin discharge at HE13-14 to capture the afternoon trough premium ($5-20/MWh) driven by the GR_WEST trough at 9,531 MW (which produces net loads 4,500 MW tighter than 08/13's HE13-14 at $0-12/MWh). Continue through HE15-18 ($12-24/MWh shoulder). Maximize at HE19-21 ($18-35/MWh evening ramp). **Unlike 08/13 where HE09-12 charging revenue was the primary P&L driver, on 08/14 the afternoon shoulder capture (HE13-18) at elevated prices is the incremental value vs a simple charge-at-duck/discharge-at-peak strategy.** Starting discharge at HE13 vs HE17 captures approximately 4 additional hours at estimated $10-18/MWh average = ~$56-72/MWh-hour additional revenue per MW of discharge capacity.

- **HE20 DA commitment consideration**: With a +11,059 MW ramp (vs +12,744 MW on 08/13), the commitment pressure is lower than the event-series peak. DA commitment by thermal generators will likely reflect learning from 08/13's ramp; if they over-commit based on 08/13's level, HE20 could clear at a slight DA premium over RT. Without Smartbidder P(DA>RT), cannot optimize the DA/RT split at HE20.

- **Spread convention check**: At HE10 base case DA ≈ -$8/MWh; RT may be similar or slightly more negative (physical min-gen constraints binding in RT too). If DA = -$8 and RT = -$12, spread = DA - RT = -8 - (-12) = +$4 → DA "expensive" → charging in DA marginally better than RT at HE10. At HE21: if DA = $25 and RT = $30, spread = -$5 → RT expensive → discharge in RT marginally better. Without P(spread) distribution from Smartbidder, default to full DA commitment at both charge and discharge to lock the gross spread.

---

## Risks / Watch

1. **GR_WEST Two-Day Declining Trend — Post-Dome Recovery Peak Likely Passed**: Two consecutive days of daytime trough decline (08/12: 11,306 MW → 08/13: 10,648 MW → 08/14: 9,531 MW; -1,775 MW total) plus GR_NORTH reversal on 08/14. The 08/13 briefing flagged: "if 08/14 BIDCLOSE shows further GR_WEST daytime decline (trough below 9,500 MW), this would signal the post-dome wind supply boost is beginning to reverse." With 9,531 MW trough, we are essentially at that threshold. The critical monitor for the 08/15 briefing is whether GR_WEST trough continues declining below 9,000 MW (confirming reversal toward August baseline of ~8 GW) or recovers toward 10,000+ MW (suggesting 08/14 was a temporary lull). If the reversal is confirmed, the negative-price charging opportunity that defined the 08/10-08/13 period may be over, and the market will shift toward a more conventional August regime of $15-30/MWh average with evening peaks.

2. **Elevated Cap-Out (8,507 MW avg — New Event-Series Record)**: Strategic generator maintenance scheduling continues at scale. The overnight cap-out of 8,929 MW on 08/14 (vs 08/13's 8,045 MW, +884 MW) indicates generators opportunistically extended maintenance windows. If this behavior continues on 08/15, the available thermal fleet will remain constrained even if duck floor prices normalize toward zero. The elevated cap-out is a structural headwind for the afternoon and evening price levels: more thermal offline = less available supply at HE17-21 = higher prices at the peak window. This partially explains why the 08/14 evening price estimate ($18-35/MWh at HE21) is not much below 08/13's $20-40/MWh despite Friday demand being significantly lower.

3. **HE24 Step-Down (7,135 MW) — Reliability Uncertain**: The -942 MW HE24 step-down is the strongest within-day signal of the event series for next-day cap-out recovery. However, this predictor has failed every day since 08/10 (actual overnight cap-out exceeded HE24 reading by 1.2-2.0 GW in each case). If 08/15 overnight opens at 7.5-8.0 GW (predictor works), it would be a constructive supply improvement. If generators again take new maintenance overnight (predictor fails), 08/15 cap-out would remain near 8,500+ GW. The resolution of this uncertainty depends on whether 08/15 is expected to have negative midday prices (maintenance incentive remains if negative prices persist) or not (maintenance incentive diminishes if duck floor rises to $0+ territory, which depends on GR_WEST recovery). Monitor 08/15 Yes Energy BIDCLOSE for cap-out opening level.

4. **Smartbidder DEGRADED (Day 19 — Opportunity Cost Transitioning)**: Over the past 5 days (08/09-08/13), the daily round-trip spread opportunity ranged from ~$30-70/MWh. On 08/14, the spread narrows to ~$30-45/MWh. While still meaningful, the marginal cost of the missing Smartbidder price distribution decreases somewhat as the extreme negative-price opportunities of the post-dome series moderate. If the wind reversal continues and prices return toward normal August ranges ($15-30/MWh), the primary Smartbidder value shifts back to baseline AS optimization rather than extreme duck floor bid placement. This does not reduce the urgency of restoration — DA bidding optimization requires Smartbidder regardless of price level — but the per-day quantitative opportunity cost is lower than at the 08/13 peak.

5. **Friday Evening Demand Drop Speed**: Friday HE21 = 79,790 MW (vs Thursday 82,989 MW, -3,199 MW). The faster Friday demand decline from HE18 onward means the evening ramp still occurs (solar cliff at HE19→HE20) but the underlying demand support is lower. If thermal generators anchor on Thursday's demand when committing for Friday's HE20-21, they may over-commit and produce a positive DA-RT spread at HE20-21 (DA > RT). This is the classic Friday evening inversion risk, similar to the Saturday pattern documented in the 08/08 learning (CRITICAL-2: HE19 DA >> RT). BESS should retain flexibility to capture RT rather than over-committing to DA at HE20-21 if the Friday demand drop materializes more aggressively than the BIDCLOSE load forecast suggests.

6. **No Cross-Validation for Wind Trend Reversal (Day 19)**: The most important analytical question of the 08/14 briefing — whether the two-day GR_WEST decline and GR_NORTH reversal represent the end of the post-dome recovery phase — cannot be assessed without AG2 Windcast IQ or Enverus STPF. A second independent wind forecast would clarify whether: (a) the 08/14 STWPF is credibly showing a weakening synoptic flow, or (b) the STWPF is systematically under-forecasting GR_WEST as the diurnal pattern shifts. The 19th consecutive day without cross-validation is most costly precisely when the wind trend direction is inflecting.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range from net-load balance + 08/04/08/08 P&L anchors and 08/11-08/13 precedent series. NOT a Smartbidder forecast.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 68,285 | 41,019 | 0 | 26,330 | 15,199 | 2,758 | 2,730 | 3,056 | 8,929 | $12-22 |
| 02 | 65,026 | 37,977 | 0 | 26,075 | 15,530 | 2,423 | 2,721 | 2,817 | 8,929 | $10-20 |
| 03 | 62,504 | 35,581 | 0 | 25,927 | 15,941 | 2,151 | 2,648 | 2,568 | 8,929 | $10-18 |
| **04** | **60,814** | 34,536 | 0 | 25,283 | **15,969** | 1,851 | 2,531 | 2,336 | 8,929 | $10-18 |
| **05** | **60,007** | 34,849 | 0 | 24,202 | 15,616 | 1,565 | 2,326 | 2,162 | 8,929 | $10-18 |
| 06 | 60,106 | 36,253 | 0 | 22,936 | 14,991 | 1,334 | 2,109 | 2,053 | 8,752 | $10-18 |
| 07 | 61,117 | 38,656 | 7 | 21,577 | 14,123 | 1,200 | 1,937 | 1,965 | 8,592 | $10-18 |
| 08 | 61,424 | 37,474 | 2,590 | 20,367 | 13,207 | 1,308 | 1,792 | 1,972 | 8,612 | $8-16 |
| 09 | 64,424 | 26,780 | 15,079 | 21,132 | 13,438 | 1,752 | 1,756 | 2,269 | 8,615 | $0-8 |
| **10** | 68,705 | **21,796** | 24,757 | 20,338 | 12,523 | 2,142 | 1,584 | 2,356 | 8,640 | **$-5 to $-15** |
| 11 | 73,354 | 24,223 | 28,328 | 18,994 | 11,358 | 2,408 | 1,458 | 2,364 | 8,640 | $-2 to $-8 |
| 12 | 77,883 | 28,149 | 30,032 | 17,928 | 10,406 | 2,651 | 1,378 | 2,351 | 8,640 | $0 to $5 |
| **13** | 82,029 | 32,400 | 30,728 | 17,181 | **9,531** | 2,990 | **1,311** | 2,353 | 8,622 | $5-15 |
| 14 | 85,330 | 34,573 | **31,136** | 17,808 | 9,586 | 3,342 | 1,330 | 2,419 | 8,622 | $10-20 |
| 15 | 87,159 | 35,614 | 30,780 | 18,905 | 10,033 | 3,608 | 1,407 | 2,488 | 8,567 | $12-22 |
| 16 | 87,714 | 35,414 | 30,097 | 20,369 | 10,709 | 3,924 | 1,510 | 2,608 | 8,567 | $12-22 |
| **17** | **87,738** | 35,782 | 28,340 | 21,811 | 11,567 | **3,999** | 1,649 | 2,850 | 8,564 | $14-24 |
| 18 | 87,018 | 36,065 | 25,559 | 23,287 | 12,589 | 3,906 | 1,811 | 3,065 | 8,360 | $14-24 |
| 19 | 85,425 | 40,565 | 18,090 | 24,538 | 13,633 | 3,791 | 1,871 | 3,210 | 8,265 | $18-35 |
| 20 | 82,583 | 51,624 | 5,805 | 23,916 | 13,524 | 3,410 | 1,914 | 3,176 | 8,095 | $20-42 |
| **21** | 79,790 | **55,431** | 188 | 23,395 | 13,344 | 3,000 | 2,016 | 3,153 | 8,077 | **$18-35** |
| 22 | 77,306 | 53,582 | 0 | 22,994 | 13,247 | 2,668 | 2,050 | 3,075 | 8,077 | $14-26 |
| 23 | 73,856 | 50,559 | 0 | 22,624 | 13,095 | 2,447 | 2,131 | 2,934 | 8,077 | $10-20 |
| **24** | 70,233 | 47,129 | 0 | 22,454 | 13,123 | 2,269 | 2,218 | 2,804 | **7,135** | $8-16 |
| **Avg** | **73,743** | **37,751** | **12,563** | **22,099** | **13,012** | **2,621** | **1,924** | **2,600** | **8,507** | **~$12-20** |

Bold = daily extremes. All MW values from Yes Energy BIDCLOSE CSV (production). GR_WEST peak = HE04 = 15,969 MW (overnight); daytime trough = HE13 = 9,531 MW (second consecutive decline, early-afternoon pattern shift). Duck floor HE10 = 21,796 MW is +5,095 MW shallower than 08/13's event record of 16,701 MW. Cap-out avg 8,507 MW is new event-series high. HE24 cap-out step-down (7,135 MW, -942 MW) is largest of series.

---

## Day-over-Day Comparison (08/13 Thursday vs 08/14 Friday)

| Metric | 08/13 (Thu) | 08/14 (Fri) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 74,991 MW | **73,743 MW** | -1,248 MW | Standard Friday pullback |
| Peak load (HE) | 88,828 (HE17) | **87,738 (HE17)** | -1,090 MW | Friday below Thursday |
| Off-peak trough | 60,649 (HE05) | 60,007 (HE05) | -642 MW | Slightly lower overnight floor |
| On-peak avg | 79,515 MW | **78,063 MW** | -1,452 MW | Friday demand moderation |
| Net load avg | 35,768 MW | **37,751 MW** | **+1,983 MW** | Wind reduction dominates load decline |
| Duck floor (HE) | 16,701 (HE10) | **21,796 (HE10)** | **+5,095 MW** | Largest single-day floor reversal of event series |
| GR_WEST HE10 | 14,690 MW | **12,523 MW** | **-2,167 MW** | Morning GR_WEST primary driver of floor rise |
| Net load peak HE21 | 56,318 MW | **55,431 MW** | -887 MW | Friday demand offsets weaker wind |
| Solar peak | 31,621 (HE13) | 31,136 (HE14) | -485 MW / +1h | Negligible; clear sky continues |
| Solar cliff HE19→HE20 | -13,913 MW | -12,285 MW | **+1,628 MW (less steep)** | First moderation of cliff in 5 days |
| HE19→HE20 ramp | +12,744 MW | +11,059 MW | **-1,685 MW (less steep)** | Commitment risk moderates from event record |
| HE18→HE21 total ramp | +21,275 MW | +19,366 MW | -1,909 MW | 3h ramp also moderates |
| ERCOT Wind 24h avg | 24,484 MW | **22,099 MW** | **-2,385 MW** | First and largest system wind decline of event series |
| GR_WEST avg | 14,066 MW | **13,012 MW** | **-1,054 MW** | Second consecutive day of GR_WEST decline |
| GR_WEST daytime trough | 10,648 (HE16) | **9,531 (HE13)** | **-1,117 MW / -3h earlier** | Trough deepens AND shifts earlier |
| GR_WEST HE10 | 14,690 MW | **12,523 MW** | **-2,167 MW** | Critical duck floor driver |
| GR_WEST HE17 | 10,676 MW | **11,567 MW** | **+891 MW** | Counterintuitively stronger at peak load hour |
| GR_WEST HE21 | 14,238 MW | **13,344 MW** | -894 MW | Weaker evening recovery |
| GR_WEST HE24 | 15,543 MW | **13,123 MW** | **-2,420 MW** | Overnight recovery much weaker |
| GR_COASTAL peak | 4,270 (HE18) | **3,999 (HE17)** | **-271 MW / -1h** | Pulling back from event record |
| GR_NORTH avg | 2,249 MW | **1,924 MW** | **-324 MW** | REVERSAL of +500 MW/day recovery trend |
| GR_SOUTH avg | 2,863 MW | **2,600 MW** | -263 MW | South wind also weakening |
| Cap-out avg | 7,842 MW | **8,507 MW** | **+665 MW** | New event-series daily high |
| Cap-out at HE10 | 7,978 MW | **8,640 MW** | **+662 MW** | More thermal offline at duck floor |
| Cap-out at HE21 | 7,561 MW | 8,077 MW | +516 MW | Higher offline at evening peak |
| Cap-out at HE24 | 7,686 MW | **7,135 MW** | **-551 MW** | Largest step-down of event series |
| DA avg estimate | ~$7-16/MWh | **~$12-20/MWh** | **+~$5/MWh** | Shallower duck + higher midday net loads |
| HE10 DA estimate | -$18 to -$40/MWh | **-$5 to -$15/MWh** | **+~$25/MWh mid** | Dramatic floor reversal narrows negative zone |
| HE21 DA estimate | $20-40/MWh | **$18-35/MWh** | ~-$5/MWh mid | Friday demand moderation, wind partially offsets |
| HE20 DA estimate | $25-55/MWh | **$20-42/MWh** | ~-$10/MWh mid | Shallower ramp moderates commitment risk |
| Round-trip DA spread | ~$60-70/MWh mid | **~$30-45/MWh mid** | **~-$25/MWh** | Significant spread narrowing from peak |
