DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 21 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-15) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-15.csv`)
**Prepared**: 2026-08-14 CT (market-analyst)
**Target Date**: 2026-08-15 (Saturday, WEPEAK HE07-22), August summer — Post-Dome Recovery Day 6, Day 21 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-15) | SUCCESS | `shared/data/raw/yes-energy/2026-08-15.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 21st consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data are production quality from Yes Energy BIDCLOSE. All price ranges are directional qualitative inference from net-load balance anchored to the 08/04 Tenaska P&L ($20.10/MWh DA avg; HE10 $10.05/MWh at 23,639 MW; HE21 $32.16/MWh at 64,742 MW) and the newly-available 08/12 Tenaska P&L ($18.84/MWh DA avg; HE10 DA $12.62/MWh at 17,060 MW net load; HE21 DA $23.20/MWh at 54,947 MW; RT avg $21.43/MWh). Not executable as submitted bids.

> **Critical calibration update**: The 08/12 P&L (now available) confirms that the ERCOT DA market cleared POSITIVE at the duck floor on 08/12 — HE10 DASPP = $12.62/MWh despite a 17,060 MW net load floor. All prior briefings that estimated negative DA prices at the duck floor ($-5 to $-40/MWh) were directionally incorrect on the sign at HE10. All price estimates from this briefing forward use positive-floor assumptions.

---

## Key Forecasts for Downstream Agents

### Hourly Summary Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 67,545 | 42,523 | 0 | 23,956 | 14,458 | 2,228 | 2,273 | 2,802 | 7,892 | $18-24 |
| 02 | 64,469 | 40,048 | 0 | 23,419 | 14,429 | 2,000 | 2,213 | 2,578 | 7,892 | $16-22 |
| 03 | 61,938 | 38,631 | 0 | 22,315 | 14,026 | 1,730 | 2,106 | 2,366 | 7,892 | $16-22 |
| 04 | 60,028 | 37,801 | 0 | 21,229 | 13,649 | 1,454 | 1,966 | 2,133 | 7,892 | $15-20 |
| 05 | 58,717 | 37,664 | 0 | 20,104 | 13,209 | 1,173 | 1,775 | 1,937 | 7,892 | $14-20 |
| 06 | 57,819 | 38,002 | 0 | 18,885 | 12,548 | 965 | 1,611 | 1,782 | 7,898 | $14-20 |
| 07 | 57,519 | 38,824 | 6 | 17,785 | 11,898 | 809 | 1,480 | 1,641 | 7,898 | $12-20 |
| 08 | 57,385 | 37,329 | 2,719 | 16,278 | 10,778 | 824 | 1,325 | 1,623 | 7,911 | $10-16 |
| 09 | 61,007 | 26,353 | 16,169 | 16,969 | 11,014 | 1,098 | 1,273 | 1,783 | 7,911 | $8-14 |
| **10** | 66,008 | **21,643** | 26,287 | 16,227 | **10,337** | 1,252 | 1,131 | 1,809 | 7,911 | **$12-18** |
| 11 | 71,126 | 23,915 | 30,336 | 15,011 | 9,370 | 1,464 | 997 | 1,841 | 7,905 | $14-20 |
| 12 | 75,958 | 28,189 | 31,878 | 14,031 | 8,466 | 1,757 | 904 | 1,843 | 7,905 | $16-22 |
| **13** | 80,149 | 32,313 | 32,332 | **13,692** | **7,925** | 2,108 | **857** | 1,833 | 7,332 | $18-26 |
| 14 | 83,485 | 34,673 | **32,399** | 14,482 | 8,282 | 2,374 | 907 | 1,894 | 7,332 | $20-28 |
| 15 | 85,831 | 36,379 | 32,065 | 15,455 | 8,792 | 2,581 | 977 | 1,979 | 7,332 | $20-28 |
| 16 | 87,279 | 37,220 | 31,444 | 16,659 | 9,370 | 2,828 | 1,057 | 2,127 | 7,332 | $20-28 |
| **17** | **87,903** | 37,355 | 30,641 | 17,646 | 9,918 | 2,943 | 1,124 | 2,383 | 7,332 | $22-30 |
| 18 | 87,700 | 38,292 | 28,087 | 18,824 | 10,503 | **3,057** | 1,203 | 2,659 | 7,332 | $22-30 |
| 19 | 86,147 | 43,383 | 20,258 | 19,938 | 11,161 | 3,039 | 1,302 | 2,911 | 7,332 | $20-30 |
| 20 | 83,179 | 55,403 | 6,401 | 20,001 | 11,450 | 2,661 | 1,419 | 2,867 | 7,319 | $25-40 |
| **21** | 80,112 | **59,101** | 201 | 20,054 | 11,746 | 2,198 | 1,604 | 2,787 | 7,319 | **$25-33** |
| 22 | 77,503 | 56,438 | 0 | 20,379 | 12,048 | 1,896 | 1,837 | 2,705 | 7,319 | $20-28 |
| 23 | 73,877 | 53,099 | 0 | 20,154 | 12,392 | 1,625 | 1,949 | 2,512 | 7,319 | $18-26 |
| **24** | 70,073 | 49,437 | 0 | 20,064 | 12,556 | 1,420 | 2,072 | 2,279 | **7,175** | $16-22 |
| **Avg** | **72,615** | **39,334** | **11,301** | **18,482** | **11,264** | **1,895** | **1,474** | **2,211** | **7,607** | **~$20-28** |

---

## Five-Bullet Market View

- **Demand (Load / Net Load)**: Saturday WEPEAK day. WZ_ERCOT BIDCLOSE 24h avg **72,615 MW** (-1,128 MW vs Friday 08/14), WEPEAK avg **76,768 MW**, peak at **HE17 = 87,903 MW** (+165 MW vs Friday — Saturday peak exceeds Friday, confirming extreme heat persistence driving near-weekday residential cooling demand). Net load 24h avg **39,334 MW** (+1,583 MW above Friday despite lower gross load — wind weakness of -3,617 MW dominates, making Saturday structurally TIGHTER than any weekday in the post-dome series). Duck floor **HE10 = 21,643 MW** (nearly unchanged from Friday's 21,796 MW). Evening net load peak **HE21 = 59,101 MW** — new post-dome record (+3,670 MW above Friday; +2,783 MW above Thursday 08/13's prior record).

- **Wind (ERCOT / GR_WEST / Zones)**: ERCOT system wind 24h avg **18,482 MW** (-3,617 MW vs 08/14 — sharpest single-day wind decline of the post-dome reversal series; -5,916 MW from 08/12 peak over 3 days). GR_WEST trough HE13 = **7,925 MW** (third consecutive day of decline: 11,306 → 10,648 → 9,531 → 7,925 MW; cumulative -3,381 MW from 08/12 peak; now approaching August climatological baseline of ~6-9 GW, signaling post-dome synoptic westerly flow largely dissipated). GR_COASTAL avg 1,895 MW (-726 MW vs Friday; afternoon peak HE18 = 3,057 MW, -942 MW from Friday — sea-breeze amplification fully unwound). GR_SOUTH avg 2,211 MW, GR_NORTH avg 1,474 MW. All four wind zones continue declining simultaneously.

- **Solar**: ERCOT SOLAR_COPHSL_BIDCLOSE peaks at **HE14 = 32,399 MW** (+1,263 MW vs Friday — slightly stronger Saturday sun). Solar cliff HE19→HE20: **-13,857 MW** (steeper than Friday's -12,285 MW; returning toward 08/13's event record -13,913 MW; calendar-driven and will worsen daily through month-end). Solar is the only supply component that improves vs Friday; it cannot offset the wind decline across the day.

- **Thermal Outages / Supply**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,607 MW** (-900 MW vs Friday's 8,507 MW — the HE24 step-down predictor from 08/14's 7,135 MW partially validated; overnight opened at 7,892 MW vs 08/14's 8,929 MW, a -1,037 MW improvement). Step-down at HE13: 7,905 → 7,332 MW (units returning for afternoon WEPEAK). More thermal supply available at both the duck floor hour (-729 MW cap-out at HE10 vs 08/14) and the evening peak (-758 MW at HE21 vs 08/14). The lower cap-out partially moderates upward price pressure despite tighter net load.

- **Price View (Qualitative — 08/12 P&L Calibration Applied)**: DA avg estimate **~$20-28/MWh** — above 08/12 actual ($18.84/MWh) given +3,907 MW higher net load avg. **Critical recalibration**: 08/12 P&L (now available) confirms HE10 DASPP = +$12.62/MWh at 17,060 MW net load — POSITIVE, not negative. The negative-price duck floor narrative from prior briefings was wrong. 08/15 HE10 at 21,643 MW (shallower floor) estimated at **$12-18/MWh** (positive). HE21 estimated at **$25-33/MWh** (anchored: 08/12 HE21 = $23.20 at 54,947 MW; 08/04 HE21 = $32.16 at 64,742 MW; interpolated for 59,101 MW ≈ $27.0/MWh central). HE20 at 55,403 MW with -13,857 MW solar cliff: **$25-40/MWh** (elevated DA commitment risk). BESS gross DA spread ~$13/MWh (charge HE10 ~$14/MWh, discharge HE21 ~$27/MWh) — significantly narrowed from event-series peak. RT expected above DA at HE20-21 (08/12 RT-DA spread at evening = -$6 to -$9/MWh; RT-long signal). Smartbidder DA/RT: N/A (Day 21 DEGRADED).

---

## Risks / Watch

1. **Wind approaching August baseline** — GR_WEST trough at 7,925 MW; if 08/16 BIDCLOSE shows trough below 7,000 MW, post-dome wind boost is fully over and market returns to conventional August regime.
2. **HE21 new post-dome net load record (59,101 MW)** — DA under-commitment risk at HE20 cascade into HE21; generator Saturday commitment uncertainty elevated.
3. **Solar cliff steeper (-13,857 MW) than Friday** — HE19→HE20 ramp +12,020 MW, more severe than Friday's moderated ramp.
4. **21-day absence of cross-validation (AG2, Enverus)** — most costly at this wind-trend inflection point; GR_WEST estimate single-source; ±2 GW error at HE21 = ±$5-7/MWh price swing.
5. **Price calibration reset** — positive duck floor confirmed from 08/12 P&L; all prior negative-price estimates at HE10 were directionally incorrect; charge window remains valid but at positive cost.

---

## Agent Hand-off Notes

- **bess-optimizer**: Charge HE08-12 (lowest prices, $10-18/MWh DA); discharge HE19-22 (highest prices, $20-40/MWh). Gross DA spread ~$13/MWh central; RT premium at HE20-21 (RT > DA expected; RT-long signal). Non-spin potential in HE19-21 window. Saturday WEPEAK AS obligations lower than weekday.
- **dart-virtual-trader**: RT spike risk at HE20-21 (solar cliff, net load ramp); DA-RT spread expected negative at HE20-21 (RT > DA); P(DA>RT) structure: unknown (Smartbidder N/A). HE10 spread near zero (DA ≈ RT at duck floor).
- **congestion-analyst**: GR_WEST daytime trough at 7,925 MW (HE13); transmission constraints on GR_WEST export paths may bind when trough is sub-10 GW. Monitor 08/15 HE10-14 GR_WEST constraint binding.

*Full detail in `reports/daily/market-briefing/2026-08-15.md`.*
