DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 22 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-17) Market Briefing
## (Downstream Agent Copy — Full Detail in reports/daily/market-briefing/2026-08-17.md)

**Data Sources**: Yes Energy BIDCLOSE (production) — `shared/data/raw/yes-energy/2026-08-17.csv`
**Prepared**: 2026-08-16 CT (market-analyst)
**Target Date**: 2026-08-17 (Monday WDPEAK HE07-22), Dead-Calm Anticyclone Day 6, Smartbidder DEGRADED Day 22

---

## Key Forecasts for Downstream Agents

### Summary Statistics

| Metric | Value | Context vs Prior Day (08/16 Sunday) |
|---|---|---|
| Load avg (WZ_ERCOT BIDCLOSE) | 74,917 MW | +2,654 MW (Monday WDPEAK return) |
| Load peak | HE18 = 91,463 MW | +3,033 MW vs Sunday HE18 = 88,430 MW |
| Load trough | HE05 = 58,178 MW | +2,455 MW vs Sunday HE07 = 55,723 MW |
| Net load avg (ERCOT BIDCLOSE) | 51,338 MW | +6,563 MW (largest single-day increase of series) |
| Net load peak | HE21 = 74,512 MW | +6,594 MW vs Sunday HE21 = 67,918 MW — NEW SERIES RECORD |
| Net load trough (duck floor) | HE10 = 34,323 MW | +8,081 MW vs Sunday HE10 = 26,242 MW |
| Solar avg (ERCOT COPHSL) | 14,218 MW | +161 MW vs Sunday |
| Solar peak | HE14 = 33,817 MW | +135 MW vs Sunday |
| Solar cliff HE19→HE20 | -15,075 MW | Steepest of series (-304 MW more than Sunday's prior record) |
| Wind avg (ERCOT COPHSL) | 8,733 MW | -3,902 MW vs Sunday |
| Wind peak | HE01 = 16,024 MW | -5,437 MW vs Sunday HE01 = 21,441 MW |
| Wind minimum | HE13 = 2,296 MW | -1,772 MW vs Sunday HE13 = 4,068 MW |
| GR_WEST avg (STWPF) | 5,358 MW | -2,890 MW vs Sunday |
| GR_WEST trough | HE14 = 1,325 MW | -2,501 MW vs Sunday HE14 = 3,826 MW — near physical floor |
| GR_SOUTH avg (STWPF) | 1,055 MW | -346 MW vs Sunday |
| GR_COASTAL avg (STWPF) | 901 MW | -323 MW vs Sunday |
| GR_NORTH avg (COPHSL) | ~930 MW | Panhandle essentially stalled at HE14 = 72 MW |
| Total Resource Cap Out avg | 8,153 MW | -4 MW vs Sunday (no thermal return) |
| Total Resource Cap Out HE24 | 6,330 MW | New series low (vs Sunday HE24 = 6,446 MW) |

### Hourly Net Load Profile (Key Hours)

| HE | Net Load (MW) | Solar (MW) | Wind (MW) | GR_WEST (MW) | Cap Out (MW) |
|---|---|---|---|---|---|
| 01 | 50,262 | 0 | 16,024 | 10,606 | 8,633 |
| 05 | 45,129 | 0 | 12,661 | 9,210 | 8,633 |
| 07 | 49,912 | 5 | 9,558 | 7,202 | 8,213 |
| **10** | **34,323** | 28,816 | 3,896 | 3,102 | 8,241 |
| **13** | 46,598 | 33,745 | **2,296** | **1,333** | 8,241 |
| **14** | 49,841 | **33,817** | 2,802 | **1,325** | 8,231 |
| **18** | 52,927 | 30,212 | 6,961 | 2,528 | 8,143 |
| **19** | 59,381 | 21,674 | 8,129 | 3,126 | 8,143 |
| **20** | **71,851** | 6,599 | 9,052 | 3,827 | 8,120 |
| **21** | **74,512** | 182 | 10,054 | 4,803 | 8,098 |
| 22 | 70,107 | 0 | 11,573 | 6,105 | 7,243 |
| 24 | 58,050 | 0 | 14,306 | 8,410 | **6,330** |

---

## Price View (Qualitative — Smartbidder Unavailable)

> Single-source qualitative estimates. No Smartbidder DA/RT distribution. Not executable as submitted bids.
> Extrapolation applies: $3-5/MWh per 1,000 MW above 08/04 anchor ($32.16/MWh at 64,742 MW HE21 net load).

| Window | Hours | Net Load Range | DA Price Est. | Note |
|---|---|---|---|---|
| Overnight | HE01-06 | 44,498–50,262 MW | $25-45/MWh | Elevated off-peak; no cheap floor |
| Morning WDPEAK | HE07-08 | 48,793–49,912 MW | $28-42/MWh | Industrial ramp; low wind |
| Solar relief | HE09-11 | 34,323–38,856 MW | $20-35/MWh | Duck floor window |
| **Duck floor** | **HE10** | **34,323 MW** | **$20-32/MWh** | Shallowest duck of series; best charge window |
| Solar plateau | HE12-18 | 41,626–52,927 MW | $28-65/MWh | Rising with load; wind near zero midday |
| Solar cliff | **HE19→HE20** | 59,381→71,851 MW | $50-110/MWh | -15,075 MW cliff; RT spike base case |
| Evening peak | **HE20-21** | 71,851–74,512 MW | **$65-110+/MWh** | Unanchored; above all P&L calibration references |
| Recovery | HE22-24 | 58,050–70,107 MW | $32-80/MWh | Declining but still elevated |
| **24h avg** | | **51,338 MW** | **~$40-65/MWh** | Central ~$50; highest avg of series |

**DA-RT Spread (DA minus RT)**:
- HE10: near zero (DA ≈ RT at duck floor; both ~$20-32/MWh)
- HE19-21: strongly negative (RT >> DA; solar cliff creates near-certain DA under-commitment at HE20; RT spike base case)
- Directional signal: RT-long at HE19-22; charge HE09-11 for best spread

**AS Context** (no Smartbidder):
- Monday WDPEAK (HE07-22): all AS products eligible (RRS, ECRS, Non-spin, Reg)
- Dead-calm anticyclone + high net load → AS procurement likely elevated; AS prices expected above recent norms
- Size AS positions conservatively without Smartbidder clearing price distribution

---

## Downstream Agent Directives

### bess-optimizer
- **Charge window**: HE09-11 ($20-35/MWh est.; best value despite shallowest duck of series)
- **Discharge window**: HE19-22 ($50-110/MWh est.; prioritize HE20-21)
- **Gross DA spread HE10→HE21**: ~$47/MWh central (charge ~$25, discharge ~$72); uncertainty band $16-80/MWh
- **RT premium**: RT >> DA at HE20-21; RT-long signal is highest-confidence directional call
- **Monday AS**: WDPEAK obligations for all AS products; be conservative on sizing without Smartbidder
- **Charge cost elevated**: HE10 at ~$20-32/MWh vs ~$10-14/MWh in prior weeks; round-trip margin compressed on charge side

### dart-virtual-trader
- **HE20 RT spike**: highest probability event of the post-dome series (solar cliff -15,075 MW; net load +12,470 MW in one hour)
- **P(DA>RT) at HE20**: expected very low (RT >> DA); P(DA<RT) at HE20: very high
- **HE10 spread**: near zero; minimal DART opportunity at the duck floor
- **HE21 wide distribution**: $65-110+/MWh range is 46-point spread; position sizing should reflect uncertainty

### congestion-analyst
- **GR_WEST transmission**: near-zero flow at HE13-14 (1,325-1,333 MW); outbound transmission constraints on GR_WEST paths not binding
- **HE20-21 South/Houston zone**: extreme thermal dispatch required for south-serving loads at 71-74 GW net load; flag internal ERCOT north-south paths for potential binding at HE20-21
- **Morning WDPEAK**: HE07 net load = 49,912 MW with wind only 9,558 MW; check load-zone dispatch patterns in morning WDPEAK opening

### pnl-manager
- **Priority calibration on 08/19**: 08/17 Tenaska P&L (available T+2 = 08/19) will be the most important calibration data point of the post-dome series; HE20-21 DA actual price will validate or invalidate the $3-5/MWh per 1,000 MW extrapolation formula
- **08/16 P&L** (also available 08/18, T+2): required to assess 08/16 briefing price accuracy ($28-38/MWh avg, $40-60+/MWh at HE21)
- **08/15 P&L** (available 08/17, T+2): flag to market-analyst when available; needed for 08/14 self-review price completion (placeholder values in 08/14 learnings)

---

## Critical Data Gaps

| Gap | Impact | Action |
|---|---|---|
| Smartbidder DEGRADED (Day 22) | DA price distribution at HE20-21 unknown; $45+ uncertainty band | ESCALATE immediately to Ascend rep |
| AG2 WSI not collected | GR_WEST synoptic recovery timing unknown; dead-calm duration uncertain | Re-enable when cloud connectivity available |
| Enverus not collected | No STPF cross-check on 1,325 MW GR_WEST reading | Re-enable when cloud connectivity available |
| Tenaska P&L for 08/15, 08/16 not yet available | Price calibration stuck at 08/12 anchor ($18.84/MWh avg) | Available T+2 (08/17, 08/18 respectively) |

*Full analysis in `reports/daily/market-briefing/2026-08-17.md`. Self-review in `memory/market-analyst/learnings/2026-08-15.md`.*
