DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=UNAVAILABLE(client_secret expired, Day 24 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-19) Market Briefing
## (Downstream Agent Copy — Full Detail in reports/daily/market-briefing/2026-08-19.md)

**Data Sources**: Yes Energy BIDCLOSE (production) — `shared/data/raw/yes-energy/2026-08-19.csv`
**Prepared**: 2026-08-18 CT (market-analyst)
**Target Date**: 2026-08-19 (Wednesday WDPEAK HE07-22), Anticyclone Dissipating Day 2, Smartbidder DEGRADED Day 24

---

## Key Forecasts for Downstream Agents

### Summary Statistics

| Metric | Value | Context vs Prior Day (08/18) |
|---|---|---|
| Load avg (WZ_ERCOT BIDCLOSE) | 75,794 MW | +833 MW (mid-week Wednesday ramp) |
| Load peak | HE17 = 91,464 MW | +500 MW vs 08/18 HE17 = 90,964 MW |
| Load trough | HE05 = 60,800 MW | +1,549 MW vs 08/18 HE05 = 59,251 MW |
| Net load avg (ERCOT BIDCLOSE) | 45,083 MW | **-2,942 MW** (wind recovery continuing) |
| Net load peak | HE21 = 67,100 MW | -1,412 MW vs 08/18 HE21 = 68,512 MW |
| Net load trough (duck floor) | **HE10 = 26,736 MW** | **-4,845 MW vs 08/18 HE10 = 31,581 MW — SERIES DEEPEST** |
| Solar avg (ERCOT COPHSL) | ~13,569 MW | -149 MW vs 08/18 (similar irradiance) |
| Solar peak | HE12 = 32,789 MW | comparable to 08/18 HE10 = 28,192 MW peak |
| Solar cliff HE19→HE20 | -14,067 MW solar drop | net load ramp +11,060 MW (similar to 08/18 +11,609 MW) |
| Wind avg (ERCOT COPHSL) | **15,690 MW** | **+3,730 MW (+31%)** vs 08/18 — anticyclone dissipating |
| Wind peak | HE02 = 23,104 MW | overnight offshore/Panhandle building |
| Wind minimum | HE14 = 8,576 MW | vs 08/18 HE13 = 5,269 MW — higher floor |
| GR_WEST avg (STWPF) | **9,030 MW** | **+2,608 MW (+41%)** vs 08/18 |
| GR_WEST trough | HE15 = 4,368 MW | +458 MW vs 08/18 HE15 = 3,910 MW est. |
| GR_COASTAL avg (STWPF) | 1,918 MW | +503 MW vs 08/18 ~1,415 MW |
| GR_SOUTH avg (STWPF) | 1,847 MW | +567 MW vs 08/18 ~1,280 MW |
| GR_NORTH avg (COPHSL) | 1,355 MW | +425 MW vs 08/18 ~930 MW — Panhandle recovering |
| GR_NORTH trough (Panhandle) | HE13 = 447 MW | still near-stall at solar peak, but recovering |
| Total Resource Cap Out avg | **7,503 MW** | **+1,373 MW** vs 08/18 ~6,130 MW — notable outage step-up |
| Total Resource Cap Out range | 7,124–8,100 MW | HE11 peak = 8,100 MW during duck floor window |

### Hourly Net Load Profile (Key Hours)

| HE | Net Load (MW) | Solar (MW) | Wind (MW) | GR_WEST (MW) | Cap Out (MW) |
|---|---|---|---|---|---|
| 01 | 44,425 | 0 | 22,905 | 13,910 | 7,434 |
| 05 | 39,014 | 0 | 20,644 | 12,956 | 7,691 |
| 07 | 43,249 | 3 | 17,865 | 11,042 | 7,749 |
| **09** | **31,916** | 17,330 | 13,903 | 8,363 | 7,730 |
| **10** | **26,736** | 28,312 | 12,148 | 7,142 | 7,795 |
| **11** | **28,366** | 31,720 | 11,704 | 6,841 | 8,100 |
| 12 | 33,737 | 32,789 | 10,368 | 5,925 | 7,538 |
| 14 | 44,147 | 32,501 | 8,576 | 4,402 | 7,548 |
| **17** | 48,356 | 30,560 | 10,329 | 4,596 | 7,266 |
| **18** | 49,417 | 28,013 | 11,483 | 5,091 | 7,246 |
| **19** | 55,204 | 19,526 | 12,904 | 5,923 | 7,246 |
| **20** | **66,264** | 5,458 | 14,358 | 7,041 | 7,246 |
| **21** | **67,100** | 137 | 16,527 | 8,678 | 7,406 |
| 22 | 61,636 | 0 | 19,114 | 10,740 | 7,406 |
| 24 | 50,454 | 0 | 21,924 | 13,582 | 7,124 |

---

## Price View (Qualitative — Smartbidder Unavailable)

> Single-source qualitative estimates only. No DA/RT price distribution available. Not executable as submitted bids.
> Reference calibration: $3-5/MWh per 1,000 MW above anchor ($32.16/MWh at 64,742 MW net load, from 08/04).
> Note: cap out is +1,373 MW vs 08/18 — at HE20-21, partially offsets lower net load on tightness metric.

| Window | Hours | Net Load Range | DA Price Est. | Note |
|---|---|---|---|---|
| Overnight | HE01-06 | 38,768–44,425 MW | $12-25/MWh | Strong wind (19-23 GW); suppressed off-peak |
| Morning WDPEAK | HE07-08 | 42,206–43,249 MW | $18-32/MWh | WDPEAK opens; wind still 16-18 GW |
| **Duck floor** | **HE09-11** | **26,736–31,916 MW** | **$0 to -$20/MWh** | HE10 series-deepest; negative DA base case |
| Solar plateau | HE12-18 | 33,737–49,417 MW | $15-45/MWh | Rising with load; GR_WEST trough ~4.4 GW midday |
| Solar cliff | **HE19** | 55,204 MW | $35-55/MWh | Ramp begins; RT premium building |
| Evening peak | **HE20-21** | 66,264–67,100 MW | **$40-70/MWh** | Net load -1.4 GW vs 08/18 but cap out +1.4 GW; effective tightness ~equivalent |
| Recovery | HE22-24 | 50,454–61,636 MW | $22-50/MWh | Wind builds rapidly; declining |
| **24h avg** | | **45,083 MW** | **~$18-32/MWh** | Central ~$25; lower than 08/18 ~$30 est. (wind stronger) |

**DA-RT Spread (DA minus RT)**:
- HE10: strongly negative (negative DA price likely; RT may clear at $0-10 if thermal minimum constraints bind; but potential RT spike if thermal under-commitment; monitor carefully). Spread likely -$5 to -$30.
- HE19-21: spread negative (RT >> DA) — solar cliff -14,067 MW; +11,060 MW net load ramp; RT spike base case persists. Wind at HE20 = 14,358 MW (higher than 08/18's ~11,815 MW) partially mitigates RT ceiling.
- HE01-06: spread neutral to slightly positive (strong wind stable overnight; DA slightly elevated vs RT).

**AS Context** (no Smartbidder):
- Wednesday WDPEAK (HE07-22): all AS products eligible (RRS, ECRS, Non-spin, Reg)
- Higher cap out (+1.4 GW) tightens available reserve margin at HE20-21 → AS prices may be moderately elevated despite lower net load vs 08/18
- Wind recovery provides more inertia and frequency response capacity → some downward pressure on RRS prices
- Duck floor negative DA risk: AS obligations during HE10-11 carry energy price basis risk (negative energy + AS premium = nuanced net position)

---

## Downstream Agent Directives

### bess-optimizer
- **Charge window**: HE09-11 ($0 to -$20/MWh est.; HE10 is series-deepest duck at 26,736 MW — highest probability of negative DA in series; charge in DA is potentially zero-cost but manage RT position carefully)
- **Charge HE10 negative DA capture**: if DA clears negative at HE10, energy revenue on DA charge position is positive (paid to charge); prioritize DA charge bid here
- **Discharge window**: HE19-22 ($35-70/MWh est.; prioritize HE20-21; evening net load tightness ~equivalent to 08/18 due to cap out offset)
- **Gross DA spread HE10→HE21**: ~$60-90/MWh est. central if HE10 DA clears at -$10 to -$20 and HE21 DA clears at $50-60; best spread opportunity of the anticyclone-recovery period
- **RT premium**: RT >> DA at HE20-21 remains base case; wind at HE20 higher (14,358 MW vs 08/18 ~11,815 MW) slightly narrows RT ceiling
- **Wednesday AS**: WDPEAK obligations HE07-22; higher cap out warrants maintaining AS positions; duck floor energy basis risk at HE10-11

### dart-virtual-trader
- **HE10 negative DA**: highest-confidence negative DA scenario of the series (net load 26,736 MW, solar 28,312 MW + wind 12,148 MW); virtual short DA at HE10 / long RT could capture negative-to-zero DA spread
- **HE20 RT spike**: base case persists (solar cliff -14,067 MW; net load ramp +11,060 MW); wind higher than 08/18 (14,358 vs ~11,815 MW) provides partial offset — ceiling likely similar to 08/18 ($45-75/MWh)
- **P(DA>RT) at HE10**: very high (DA likely negative; RT likely $0-5); P(DA<RT) at HE20: very high (RT spike base case)
- **HE01-06 wind overnight**: 19-23 GW wind; DA could slightly exceed RT in overnight hours (stable dispatch, slightly elevated DA premium possible)

### congestion-analyst
- **GR_WEST HE15 trough**: 4,368 MW — significantly higher than 08/17's 1,325 MW and 08/18's 3,910 MW est.; outbound Permian transmission constraints unlikely to bind at this level
- **HE10-11 thermal floor risk**: net load 26,736-28,366 MW with cap out 7,795-8,100 MW → available thermal commitment only ~18,636-20,571 MW; thermal minimum output floor constraints could bind in West Texas → check for binding LaaR/outbound constraints at HE10-11
- **HE20-21 North→South**: net load 66-67 GW with cap out 7,246-7,406 MW; effective tightness ~equivalent to 08/18 (see price view); HSTOx and South zone path binding probability similar to 08/18
- **GR_COASTAL buildup HE17-19**: 3,263-3,498 MW; coastal sea breeze peaking — monitor ERCOT coastal path flows for potential constraint binding in afternoon

### pnl-manager
- **08/18 Tenaska P&L (available T+2 = 08/20)**: will validate $30/MWh central daily avg estimate from 08/18 briefing; HE20-21 $45-75/MWh range critical crosscheck
- **08/17 Tenaska P&L (available 08/19, T+2)**: priority today — validate $65-110+/MWh estimate at HE20-21 (74.5 GW net load); result determines formula upper-end calibration
- **08/19 charge opportunity**: if HE10 DA clears negative, record actual clearing price immediately — first negative DA event of this series, critical calibration point
- **Formula forward**: negative DA calibration at HE10 will require a new anchor below zero; separate from the upward extrapolation formula

---

## Critical Data Gaps

| Gap | Impact | Action |
|---|---|---|
| Smartbidder DEGRADED (Day 24) | DA price distribution unknown; $30+ uncertainty band at HE10 (negative), $30+ at HE20-21 | ESCALATE immediately — 24 days without fix is critical |
| AG2 WSI not collected | Recovery speed/timing of anticyclone dissipation uncertain; GR_WEST ramp-up rate unknown | Re-enable when cloud connectivity available |
| Enverus not collected | No STPF cross-check on series-deepest duck forecast | Re-enable when cloud connectivity available |
| Tenaska P&L for 08/17 | DA HE20-21 actual price at 74.5 GW net load unknown | Available T+2 (08/19) — pnl-manager must share with market-analyst same day |

*Full analysis in `reports/daily/market-briefing/2026-08-19.md`.*
