# ERCOT D+1 (2026-08-21) Market Briefing

**Generated**: 2026-08-20 (daily cycle run)
**Data source**: Yes Energy BidClose vintage 2026-08-20 (production data)
**Smartbidder**: UNAVAILABLE — MSAL client_secret expired (AADSTS7000222). No DA/RT price forecast numbers, no AS spread data, no P(DA>RT) probabilities included. Price outlook is qualitative, derived from Yes Energy fundamentals only.

> **[PARTIAL DATA]** — Smartbidder, AG2 WSI Trader, and Enverus Mosaic forecasts not available this cycle. All quantitative figures are from Yes Energy BidClose only.

---

## Headline

Another full-intensity August peak day — load averaging 76,672 MW and reaching 92,717 MW at HE17, with the same dangerous evening structure as yesterday: 32.4 GW of mid-day solar suppresses net load to 34,241 MW (HE10), then a 13,178 MW two-hour net load ramp (HE18→HE20) as solar collapses, leaving HE20-21 exposed with wind only beginning to recover and roughly 6.2-6.6 GW of thermal capacity offline.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24-hour average 76,672 MW. Peak at HE17 (17:00-18:00 CT) at 92,717 MW — the highest hour of the day by a narrow margin over HE16 (92,043 MW) and HE18 (92,158 MW), indicating a broad plateau from HE15 through HE18 all above 91 GW. Trough at HE5 (61,488 MW). Off-peak average (HE01-HE06, HE23-24) approximately 66,803 MW; on-peak average (HE07-HE22) approximately 81,574 MW. Load is fractionally higher than yesterday's briefing average (76,397 MW) — conditions remain well within peak-summer extreme range.

- **Net Load (BidClose)**: 24-hour average 51,302 MW. Midday trough at HE10 of 34,241 MW — solar and residual daytime wind together offset more than half of the 70,103 MW gross load at that hour. Evening net load peaks at HE20 at 70,636 MW, nearly matching yesterday's HE21 peak of 71,749 MW. The trough-to-peak spread is 36,395 MW, reflecting a pronounced duck curve very consistent with yesterday's shape.

- **Wind (ERCOT total COPHSL)**: 24-hour average approximately 11,456 MW. Overnight peak at HE1 of 18,998 MW. Rapid diurnal collapse through the morning — wind reaches a daily minimum of 4,619 MW at HE13 (13:00-14:00 CT). Recovery begins through late afternoon: HE18 = 7,983 MW, HE20 = 11,191 MW, HE24 = 18,980 MW. By region:
  - **GR_WEST (STWPF)**: Dominant contributor overnight (HE1: 11,095 MW), collapses to a minimum of 1,755 MW at HE13. Recovery is slow through midday; reaches 4,677 MW by HE20. This is the steepest regional drop and the primary intraday supply variability driver.
  - **GR_NORTH (COPHSL)**: Very weak throughout — overnight peak 1,918 MW (HE2), nearly zero at midday minimum (HE13: 114 MW). Contributes negligibly to afternoon supply.
  - **GR_COASTAL (STWPF)**: Atypical afternoon build pattern — trough HE8 at 844 MW, rising to a daily peak of 2,980 MW at HE18, providing modest support precisely during the critical evening ramp window. This is favorable and partially offsets the GR_WEST and GR_NORTH collapse.
  - **GR_SOUTH (STWPF)**: Moderate and declining through midday (min HE15: 813 MW), recovering to 2,454 MW by HE22. Provides some late-evening wind return.

---

## Solar Profile

- **Solar (ERCOT SOLAR_COPHSL BidClose)**: Zero through HE06. First meaningful generation at HE08 with 2,368 MW. Rapid morning ramp: HE08 2,368 MW → HE09 16,351 MW → HE10 27,512 MW — approximately 25.1 GW gain in two hours. Plateau at roughly 31.3-32.5 GW across HE11-HE16 (peak HE13: 32,450 MW). Decline begins HE17: HE17 28,147 MW → HE18 24,943 MW → HE19 16,980 MW → HE20 4,738 MW → HE21 95 MW → HE22 zero. The one-hour solar drop at HE19→HE20 alone is 12,242 MW — this is the single sharpest one-hour supply reduction of the day and the primary trigger for the evening net load spike.

---

## Net Load Shape and Critical Hours (Duck Curve)

- **Midday suppression**: Net load bottoms at HE10 (34,241 MW) — solar (27,512 MW) plus wind (7,010 MW) together contribute 34,522 MW, nearly equal to the entire net load. This is the deepest trough of the day. Prices in HE09-HE12 face significant downward pressure; negative or near-zero prices are plausible in HE10-HE11 depending on thermal minimum output obligations and BESS charging activity.

- **Evening ramp (critical window)**: HE18 net load 57,458 MW → HE19 62,202 MW → HE20 70,636 MW. That is a 13,178 MW net load ramp in two hours, almost entirely driven by solar exiting (HE18: 24,943 MW → HE20: 4,738 MW = -20,205 MW solar in 2 hrs) against load that is still at 87,535 MW. ERCOT wind is only at 11,191 MW by HE20 — not yet fully recovered. This is the primary scarcity risk window.

- **Post-peak decline**: After HE20-21 the gross load declines (HE22: 81,399 MW, HE23: 77,714 MW, HE24: 73,657 MW) while wind rebuilds (HE22: 16,009 MW, HE23: 17,930 MW, HE24: 18,980 MW), relieving thermal stress by late evening.

---

## Capacity Margin / Scarcity Risk

- **TOTAL_RESOURCE_CAP_OUT**: 6,877 MW offline during HE01-HE07 (overnight/early morning). Modest improvement through the peak day: HE08-HE09 drops slightly to 6,724-6,777 MW, HE10-HE14 stabilizes at 6,742-6,764 MW, then declines to 6,626 MW at HE15-HE17, 6,503 MW at HE18, 6,355 MW at HE19, and 6,205 MW at HE20-HE23. End of day HE24: 6,010 MW.

- **Scarcity risk assessment**: The peak physical load of 92,717 MW (HE17) against approximately 6,626 MW of offline capacity remains very tight. The highest-risk hours for scarcity pricing are HE20-HE21, where net load peaks at 70,636-70,420 MW and capacity outages are 6,205 MW. This is marginally better than yesterday (7,353 MW cap-out during peak hours), but the net load level is nearly identical. Any forced outage or GR_COASTAL wind underperformance in HE18-21 sharpens the exposure materially.

- **Overnight**: Relatively comfortable — wind recovers strongly to 17,930-18,980 MW by HE23-24, load recedes to 73-78 GW range, net load falls to 54-59 GW.

---

## Price Outlook (Qualitative — No Smartbidder Data Available)

- **Off-peak overnight (HE01-HE06)**: Moderate prices supported by relatively high load (~61-70 GW) and declining wind (18,998 → 13,920 MW). Not cheap, not extreme.

- **Morning ramp (HE07-HE09)**: Wind continues declining rapidly; solar has not yet arrived in volume until HE09. Short window of elevated prices possible at HE07-HE08 before the solar ramp suppresses the market.

- **Midday (HE09-HE13)**: Net load trough zone — 34,241 to 39,494 MW. Strong solar suppression creates significant downward price pressure. Negative or near-zero prices are most likely in HE10-HE11. Primary BESS charging window.

- **Early afternoon (HE14-HE18)**: Load builds toward physical peak (88,878 → 92,158 MW) while solar remains robust (31,910 → 24,943 MW). Net load moderate (50,816 → 57,458 MW). Prices moderately elevated but not at scarcity levels. GR_COASTAL wind building through this window (1,522 → 2,980 MW) provides some relief.

- **Evening ramp peak (HE19-HE21)**: Highest price risk period of the day. Solar collapse (-12,242 MW at HE19→HE20 alone) combined with net load surging to 70,636 MW creates scarcity-pricing conditions. This is the primary BESS discharge window. HE20-HE21 are the top two price hours by fundamental structure.

- **Late evening (HE22-HE24)**: Prices ease as load drops (81,399 → 73,657 MW) and wind rebuilds strongly toward 18-19 GW.

**Bottom hours (price trough)**: HE10-HE11 (net load 34,241-36,081 MW, maximum solar)
**Top hours (price spike risk)**: HE20-HE21 (net load 70,636-70,420 MW, solar near zero, ~6.2 GW cap out)

---

## AG2, Enverus vs Yes Energy Forecast Comparison

Not available this cycle. Smartbidder MSAL client_secret expired (AADSTS7000222); AG2 WSI Trader and Enverus Mosaic data were not fetched for this run. Multi-source forecast gap analysis is not possible. Recommend renewing Smartbidder token via Ascend rep and re-running `fetch_market_data.py` to restore full briefing capability.

---

## Day-Over-Day Comparison (vs 2026-08-20 Briefing)

| Metric | 2026-08-20 (D+1 brief) | 2026-08-21 (this brief) | Delta |
|---|---|---|---|
| Load 24h avg | 76,397 MW | 76,672 MW | +275 MW |
| Load peak (HE) | 92,054 MW (HE17) | 92,717 MW (HE17) | +663 MW |
| Net load trough | 33,233 MW (HE10) | 34,241 MW (HE10) | +1,008 MW |
| Net load evening peak | 71,749 MW (HE21) | 70,636 MW (HE20) | -1,113 MW |
| Duck curve spread | 38,516 MW | 36,395 MW | -2,121 MW |
| Solar peak | 32,542 MW (HE12) | 32,450 MW (HE13) | -92 MW |
| ERCOT wind overnight peak | 20,985 MW (HE1) | 18,998 MW (HE1) | -1,987 MW |
| ERCOT wind midday min | 5,789 MW (HE12) | 4,619 MW (HE13) | -1,170 MW |
| Cap out at peak hours | 6,965-7,353 MW | 6,205-6,626 MW | ~-700 MW (favorable) |

**Assessment**: 2026-08-21 is structurally near-identical to 2026-08-20 — same peak timing, same solar profile, similar net load peak. The one favorable change is approximately 700 MW less thermal capacity offline during peak hours. The one unfavorable change is ERCOT overnight wind is modestly weaker (~2 GW less) and midday wind is lower (4,619 vs 5,789 MW), leaving the afternoon gap between solar and wind slightly wider. Net effect is broadly neutral relative to yesterday's risk profile.

---

## Risks / Watch

1. **Evening ramp execution risk (HE19-21)**: A 13,178 MW net load ramp in two hours (HE18→HE20) with ~6.2-6.6 GW offline. The HE19→HE20 hour alone sees solar drop 12,242 MW. Any additional forced outage or GR_COASTAL wind miss tightens reserve margins sharply. Monitor ERCOT Emergency Notices and Conservative Operations advisories from 17:00-21:00 CT.

2. **GR_WEST wind reliability at midday**: GR_WEST STWPF minimum is 1,755 MW at HE13 — the lowest regional wind contribution of the day. STWPF accuracy for very low wind conditions has historically been variable. Outperformance would lower net load and prices in the HE12-16 window; underperformance would tighten the afternoon supply stack.

3. **GR_NORTH wind near-zero**: GR_NORTH contributes only 114 MW at HE13. This region provides essentially no meaningful daytime wind contribution — confirm this does not mask any unit-specific dispatch issues.

4. **Smartbidder data gap**: Without DA/RT price forecasts and P(DA>RT) probabilities, quantitative confidence in bid strategy support is low. The qualitative direction (cheap HE10-11, expensive HE20-21) is structurally well-founded, but magnitude is unknown. Downstream agents (`bess-optimizer`, `dart-virtual-trader`) should flag this limitation in their outputs.

5. **Solar output vs forecast**: Peak solar of 32,450 MW is consistent with peak August performance. Cloud cover events or curtailment could reduce midday trough depth and compress the BESS charging window. Conversely, slight under-forecast of solar would push net load trough even lower and make HE10-11 more likely to produce negative prices.

6. **Capacity outage volatility**: The 6,010-6,877 MW cap-out figures are as of BidClose vintage. Intraday outage announcements on ERCOT's Outage Scheduler after this vintage could materially shift the scarcity picture; watch for any large (>500 MW) new unit outage declarations.

---

*Data sources: Yes Energy BidClose vintage 2026-08-20 (production fetch). Smartbidder unavailable (MSAL client_secret expired AADSTS7000222 — no DA/RT price forecasts, no AS forecasts, no P(DA>RT) data). No AG2 or Enverus data this cycle. All numbers derived directly from `shared/data/raw/yes-energy/2026-08-21.csv`.*
