# ERCOT Market View — 2026-08-23 (D+1)

*Downstream copy for bess-optimizer, dart-virtual-trader, congestion-analyst. Full analysis: `reports/daily/market-briefing/2026-08-23.md`*

**Generated**: 2026-08-22 | **Day type**: Sunday (WEPEAK) | **Heat wave**: Day 4

---

## Key Hourly Forecast Summary (Yes Energy BidClose — PRODUCTION)

| HE (CT) | Load (MW) | Net Load (MW) | Solar (MW) | ERCOT Wind (MW) | Cap Out (MW) |
|---------|-----------|---------------|------------|-----------------|--------------|
| HE01 | 69,669 | 52,953 | 0 | 16,178 | 7,995 |
| HE02 | 66,479 | 49,691 | 0 | 16,220 | 7,995 |
| HE03 | 63,633 | 47,151 | 0 | 15,911 | 7,995 |
| HE04 | 61,575 | 45,653 | 0 | 15,381 | 7,995 |
| HE05 | 60,319 | 44,998 | 0 | 14,691 | 7,995 |
| HE06 | 59,080 | 44,846 | 0 | 13,592 | 7,995 |
| HE07 | 58,271 | 45,461 | 1 | 12,227 | 7,995 |
| HE08 | 57,781 | 43,782 | 2,298 | 11,047 | 7,955 |
| HE09 | 60,581 | 34,919 | 16,050 | 8,809 | 7,955 |
| **HE10** | 65,641 | **30,737** | 27,544 | 6,726 | 7,955 |
| HE11 | 71,212 | 32,514 | 31,864 | 6,064 | 7,955 |
| **HE12** | 77,309 | 38,294 | **33,274** | 5,114 | 7,955 |
| HE13 | 82,703 | 44,715 | 33,163 | 4,221 | 7,955 |
| HE14 | 87,300 | 49,821 | 32,599 | 4,173 | 7,955 |
| HE15 | 89,955 | 52,400 | 32,298 | 4,694 | 7,955 |
| HE16 | 91,285 | 51,784 | 31,691 | 7,050 | 7,955 |
| HE17 | 92,254 | 52,749 | 30,714 | 7,848 | 7,955 |
| **HE18** | **92,857** | 54,619 | 27,771 | 9,249 | 7,955 |
| HE19 | 91,965 | 60,643 | 18,963 | 11,124 | 7,955 |
| **HE20** | 89,175 | **70,336** | 4,786 | 13,578 | 7,955 |
| HE21 | 85,980 | 69,095 | 80 | 16,537 | 7,955 |
| HE22 | 82,499 | 63,208 | 0 | 18,986 | 7,955 |
| HE23 | 78,104 | 57,770 | 0 | 20,037 | 7,955 |
| HE24 | 73,390 | 51,694 | 0 | 21,304 | 7,403 |
| **24h Avg** | **75,376** | **49,576** | **13,462** | **11,698** | 7,946 |

*Bold = day extremes. All values from Yes Energy BidClose 2026-08-22 vintage.*

---

## Regional Wind Detail

| HE | GR_WEST STWPF (MW) | GR_NORTH COPHSL (MW) | GR_COASTAL STWPF (MW) | GR_SOUTH STWPF (MW) |
|----|-------------------|---------------------|----------------------|---------------------|
| HE10 | 4,174 | 669 | 136 | 330 |
| HE14 | 2,006 | 164 | 767 | 237 |
| HE18 | 3,709 | 541 | 2,275 | 1,379 |
| HE19 | 4,706 | 698 | 2,360 | 1,787 |
| HE20 | 6,779 | 1,011 | 2,021 | 2,079 |
| HE21 | 9,207 | 1,437 | 1,765 | 2,270 |
| HE24 | 13,287 | 2,274 | 1,209 | 2,043 |

---

## Market View Summary (for downstream agents)

**Price Data Source**: Smartbidder DEGRADED. No quantitative DA/RT forecasts. Price ranges below are qualitative estimates from fundamental net load structure only.

| Window | Hours | Net Load Range (MW) | Qualitative Price View | Signal for BESS |
|--------|-------|--------------------|-----------------------|-----------------|
| Overnight | HE01-06 | 44,846-52,953 | $20-35/MWh | Neutral — moderate wind |
| Morning | HE07-09 | 34,919-45,461 | $20-35/MWh | Avoid — transitioning |
| **Deep duck** | **HE10-11** | **30,737-32,514** | **$-30 to +$5/MWh** | **CHARGE — highest priority** |
| Midday recovery | HE12-16 | 38,294-52,400 | $15-55/MWh | Partial charge possible HE12 |
| Afternoon ramp | HE17-18 | 52,749-54,619 | $55-80/MWh | Hold / prepare discharge |
| **Evening spike** | **HE19-20** | **60,643-70,336** | **$50-150+/MWh** | **DISCHARGE — HE20 primary** |
| Post-peak | HE21-24 | 51,694-69,095 | $20-100/MWh | Taper discharge |

**Key events**:
- HE10: Net load 30,737 MW — new series low. Deep negative DA highly probable.
- HE12: Solar peak 33,274 MW. Duck floor technically at HE10; HE12 has recovering net load.
- HE19→HE20: Solar cliff -14,177 MW in one hour. Largest single-hour supply shock in current series.
- HE20: Net load 70,336 MW, cap out 7,955 MW. Primary scarcity window. Wind strong (13,578 MW).

**Spread bias (DA-RT, qualitative)**:
- HE10-11: DA likely deeply negative; RT may be less negative (BESS charging helps balance). DA<RT plausible (negative spread = long RT signal) but confidence low without Smartbidder.
- HE20: High probability DA>RT (spike is DA-driven in competitive heat waves); spread direction uncertain without Smartbidder data.

**AS market (qualitative)**:
- No Smartbidder AS price forecasts available. Based on structural pattern: ECRS valuable overnight (HE01-06) given high wind volatility; RRS valuable HE18-21 given scarcity risk. Non-spin value elevated in ramp window.

---

## Data Quality Flags

| Source | Status | Impact |
|--------|--------|--------|
| Yes Energy BidClose | PRODUCTION | All fundamental columns complete |
| Smartbidder | DEGRADED (Day 28) | No DA/RT price, no AS, no P(DA>RT) |
| AG2 WSI Trader | Not collected | No weather confirmation, no 2nd wind estimate |
| Enverus Mosaic | Not collected | No multi-source cross-validation |

**Confidence**: HIGH for load/wind/solar structural shape. LOW for price magnitudes (no Smartbidder). MEDIUM for scarcity risk direction (well-supported by net load structure).
