# ERCOT D+1 (2026-08-24) Market Briefing

**Generated**: 2026-08-23 (daily cycle run)
**Data sources**: Yes Energy BidClose vintage 2026-08-23 (PRODUCTION — `shared/data/raw/yes-energy/2026-08-24.csv`)
**Smartbidder**: DEGRADED Day 29 — MSAL client_secret expired since 2026-07-25. No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. Price outlook is qualitative, derived from Yes Energy fundamentals only. AG2 WSI and Enverus Mosaic not fetched in this cycle.
**Day type**: Monday (WDPEAK) — first weekday after weekend heat wave. Heat wave Day 5.

> **[FUNDAMENTAL DATA ONLY — NO PRICE DATA]** Yes Energy BidClose fetched successfully (PRODUCTION). Smartbidder DEGRADED (Day 29). AG2 WSI Trader and Enverus Mosaic not collected this cycle. Price view is structural/qualitative only.

---

## Headline

Heat wave Day 5 transitions from weekend to weekday: Monday Aug 24 presents the most extreme duck curve in the August series (net load trough 25,454 MW at HE10, -5,283 MW below Sunday's 30,737 MW) driven by a massive wind surge (+4,418 MW 24h average vs Sunday), while the evening scarcity window remains acute — HE20 net load 68,706 MW with 8,691 MW offline, the largest cap-out figure of the series. Primary risk is a split-market day: deeply negative DA prices at HE10-11 (most extreme negative-price conditions of the August heat wave) followed by genuine scarcity risk at HE19-21 (solar cliff -14,586 MW at HE19→HE20, largest single-hour solar exit in the series). The Monday weekday transition adds higher thermal commitment and industrial load that deepens the midday overcapacity problem versus the weekend.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24-hour average **76,150 MW** (vs Sunday's 75,376 MW, +774 MW — weekday industrial uplift). Peak at HE17 = **92,172 MW** (1h earlier than Sunday's HE18 = 92,857 MW, consistent with Monday demand pattern). Off-peak (HE01-06, HE23-24) average approximately 66,321 MW; WDPEAK (HE07-22) average approximately 81,066 MW. Daily trough HE05 = 60,365 MW.

- **Net Load (BidClose)**: 24-hour average **45,615 MW**. Midday trough at HE10 = **25,454 MW** — new series low by 5,283 MW (Sunday: 30,737 MW; Saturday: 32,947 MW; Friday: 34,241 MW). At HE10, solar 28,595 MW + wind 13,545 MW = 42,140 MW combined. Evening net load peak at HE20 = **68,706 MW** (vs Sunday 70,336 MW, -1,630 MW). Duck curve spread: **43,252 MW** (widest in series; Sunday: 39,599 MW). Evening ramp HE18→HE20: +16,669 MW. Critical HE19→HE20 ramp: **+10,505 MW**.

- **Wind (ERCOT total COPHSL)**: 24-hour average **16,116 MW** (+4,418 MW vs Sunday 11,698 MW). Midday minimum HE15 = **8,081 MW** (vs Sunday's 4,173 MW — 2x stronger). Peak HE24 = 24,011 MW. At critical HE20 = 14,464 MW (+886 MW vs Sunday). GR_WEST midday floor HE16 = 4,281 MW (vs Saturday's crisis-level 1,250 MW). GR_COASTAL peaks HE18 = 3,073 MW and holds 2,772 MW at HE20.

- **Solar (ERCOT SOLAR_COPHSL)**: Peak HE12 = **33,234 MW**. Solar cliff HE19→HE20: **-14,586 MW** (new series record; Sunday -14,177, Saturday -12,559, Friday -12,242). HE21 = 68 MW (effectively zero).

- **TOTAL_RESOURCE_CAP_OUT**: Overnight 9,011 MW. Peak HE13-14 = **9,120 MW** (series high). At HE20 = **8,691 MW** (+736 MW vs Sunday's 7,955 MW — largest cap out at the scarcity window in the series).

---

## Price View (Qualitative — No Smartbidder)

- **DA 24h average estimate**: Likely **$30-50/MWh** — negative midday depression offset by elevated evening. High daily price range probable (split market).
- **Bottom hours (negative price)**: HE10 estimated **$-80 to -$15/MWh**; HE11 estimated **$-50 to -$5/MWh**. Most extreme negative-price setup of August series.
- **Top hours (scarcity)**: HE20 estimated **$85-175+/MWh** (spike tail risk elevated given 8,691 MW cap out); HE21 estimated **$65-110/MWh**.
- **Shoulder**: HE15-17 estimated $50-75/MWh. Overnight HE01-06 estimated $12-25/MWh.
- **DA vs RT spread (P(DA>RT))**: NOT AVAILABLE (Smartbidder DEGRADED). Structural view: deep negative HE10-11 could create large RT-outperforms-DA opportunity if DA clears less negative than actual RT. Evening: real-time spike risk could exceed DA if thermal performance is weak.

---

## AS View (Qualitative — No Smartbidder)

- **RRS**: Elevated during HE15-21 due to 8,691-9,120 MW cap out reducing online spinning pool. Estimated DA: $7-18/MWh peak hours.
- **ECRS**: Elevated around HE17-21 as -14,586 MW solar cliff demands exceptional ramp. Estimated DA: $4-12/MWh.
- **REGUP**: $10-30/MWh during HE20-21 scarcity window.
- **REGDN**: Potentially elevated HE09-12 due to renewable oversupply; ancillary demand for downward regulation.

---

## Key Risks for Downstream Agents

| Risk | Level | Hours | Signal |
|------|-------|-------|--------|
| Deep negative DA prices | HIGH | HE10-11 | Net load 25,454 MW — series record low |
| Evening scarcity spike | HIGH | HE20-21 | Net load 68,706 MW + 8,691 MW cap out — worst combination in series |
| Solar cliff ramp failure | MEDIUM-HIGH | HE19-20 | -14,586 MW in one hour — new series record; thermal ramp test |
| Wind underperformance (GR_WEST, GR_SOUTH) | MEDIUM | HE18-21 | GR_COASTAL 2,772 + GR_SOUTH 2,072 MW = 4,844 MW must hold |
| Cap out staying elevated past HE16 | MEDIUM-HIGH | HE17-21 | 9,120 MW at HE13-14 must step down; unknown if planned or forced |
| Data gap (no Enverus/AG2/Smartbidder) | HIGH | All | Renewable and price uncertainty elevated vs prior cycles with multi-source |

**BESS strategy signal (for bess-optimizer)**:
- Charge: HE10-11 primary, HE09 secondary, HE12 tertiary
- Discharge: HE20-21 primary, HE19 secondary (monitor RT in real time)
- AS: ECRS/REGUP positioning during HE17-21 has structural support; RRS overnight on strong wind
- CAUTION: No Smartbidder quantitative guidance — sizing decisions carry higher uncertainty

---

*Data sources: Yes Energy BidClose vintage 2026-08-23 (production — `shared/data/raw/yes-energy/2026-08-24.csv`). Smartbidder DEGRADED (MSAL expired Day 29). AG2 and Enverus not collected. Full briefing: `reports/daily/market-briefing/2026-08-24.md`.*
