# ERCOT D+1 (2026-08-28) Market Briefing

**Generated**: 2026-08-27 (daily cycle run)
**Data sources**: Yes Energy BidClose vintage 2026-08-27 (PRODUCTION — `shared/data/raw/yes-energy/2026-08-28.csv`)
**Smartbidder**: UNAVAILABLE — MSAL client_secret expired (Day 33). No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. Price view is qualitative, derived from Yes Energy fundamentals only.
**AG2 / Enverus**: Not collected this cycle (7th consecutive cycle without multi-source validation).
**Day type**: Friday WDPEAK (HE07-22) — Heat wave Day 9.

> **[PARTIAL DATA — FUNDAMENTAL ONLY]** Yes Energy BidClose fetched successfully (PRODUCTION). Smartbidder UNAVAILABLE (Day 33, MSAL expired). AG2 WSI Trader and Enverus Mosaic not collected. Price view is structural/qualitative only. Downstream agents (bess-optimizer, dart-virtual-trader) should treat price forecasts as directional estimates only.

---

## Headline

Heat wave Day 9 (Friday Aug 28) — wind begins a meaningful evening recovery with GR_WEST ramping to **7,991 MW by HE24** (Day 8 HE24 was deeply suppressed; equivalent overnight level on Day 8 HE01 was only 4,353 MW), and cap out declines through the day from **8,262 MW overnight to 7,544 MW by HE20-22 and 6,971 MW at HE24** as scheduled maintenance units return — the first clear declining cap-out trajectory since Day 5. These two changes fundamentally reshape the risk profile vs Days 7-8: the duck curve trough deepens to a series-comparable **37,239 MW at HE10** (Day 8: 41,232 MW, -3,993 MW), creating the **best negative-price charge opportunity of the recent heat wave period**, while evening net load peaks at **68,331 MW at HE20** — essentially flat with Day 8's 68,713 MW (-382 MW) but with materially better reserve support (wind +5,170 MW at HE20 vs Day 8's evening level is not directly comparable but total ERCOT wind at HE20 = 9,714 MW vs Day 8's regime of ~7-8 GW, and cap out 1,006 MW lower). The largest solar cliff of the heat wave series occurs at HE19→HE20 (**-11,060 MW** in one hour; Day 7: -10,658 MW; Day 8: -10,537 MW) — the one structural stress that remains at Day 7 severity. Load decay continues at the same rate (24h avg **72,143 MW**, -644 MW vs Day 8); overnight trough HE05 = **58,191 MW** drops 1,871 MW vs Day 8's floor, the largest overnight floor decline of the series, consistent with a slight meteorological break at night. GR_WEST midday floor is **863 MW at HE10** — essentially matching Day 7's crisis floor of 918 MW — confirming the anticyclonic ridge maintains its grip through peak solar hours despite the overnight recovery signal.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h avg **72,143 MW** (Day 8: 72,787 MW, -644 MW — Day 9 load decay continues at a steady rate; the multi-day systematic decline is now in its 4th consecutive session of -644 to -1,860 MW/day). WDPEAK avg (HE07-22) = **76,721 MW**; OFFPEAK avg (HE01-06, HE23-24) = **62,987 MW**. Peak at HE17 = **86,985 MW** (Day 8: 87,096 MW at HE16, -111 MW; peak hour shifts 1h later to HE17, reverting to a prior pattern). Daily trough HE05 = **58,191 MW** (Day 8 HE05: 60,062 MW, **-1,871 MW** — largest overnight floor decline in the series; overnight cooling slightly more effective on Day 9, possibly as outflow boundaries or a modest synoptic shift allow temperatures to dip further before sunrise). Load build: HE06 (58,438 MW) rises through afternoon to HE17 (86,985 MW), then descends through HE22 (76,651 MW) to HE24 (68,539 MW). The fact that HE17 is the peak hour (vs HE16 on Day 8) may indicate commercial/industrial load shifting later into the afternoon, or a marginally later onset of the hottest temperatures as sea breeze timing shifts.

- **Net Load (BidClose)**: 24h avg **52,748 MW** (Day 8: 54,558 MW, -1,810 MW — a meaningful improvement in the 24h average driven by the combination of deeper midday duck and slightly stronger wind 24h avg). Midday trough HE10 = **37,239 MW** (Day 8: 41,232 MW, **-3,993 MW — substantially deeper duck; the deepest midday trough since Day 7's 33,816 MW**; this is the best charge window of the Days 7-9 sub-series). HE11 net load = **37,641 MW** (only 402 MW above HE10, forming a sustained low trough at HE10-11 rather than a sharp single-hour minimum). Evening net load peak HE20 = **68,331 MW** (Day 8: 68,713 MW at HE21, -382 MW — essentially flat; the evening scarcity window is similar in gross magnitude but reserve support is better due to wind recovery and lower cap out). Peak shifts 1h earlier to HE20 vs Day 8's HE21, reflecting the slightly faster wind ramp from GR_WEST accelerating net load relief after HE20. Duck curve spread (HE20 minus HE10): **31,092 MW** (Day 8: 27,481 MW, **+3,611 MW — the widest duck curve of the Days 7-9 sub-series**; the wider spread simultaneously favors charge-side revenue at HE10-11 and maintains discharge revenue potential at HE20). Critical evening ramp: HE18→HE21 net load rises from 54,814 MW to 67,846 MW in 3 hours (**+13,032 MW**; Day 8: +14,330 MW, -1,298 MW — slightly less severe due to faster wind build at HE21 = 11,129 MW). One-hour step HE19→HE20: **+7,939 MW** as solar removes 11,060 MW simultaneously (Day 8: +7,766 MW — essentially identical magnitude; this is the critical dispatch stress moment).

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h avg **6,244 MW** (Day 8: 5,598 MW, **+646 MW — first increase in the 24h wind average since the heat wave began; Day 9 is the tentative inflection**). Overnight HE01 = **8,438.6 MW** (Day 8 HE01: 8,378 MW, +61 MW — essentially flat overnight; wind did not yet recover at midnight of Day 8). Midday min HE10 = **1,821 MW** (Day 8 HE12: 2,086 MW, **-265 MW — midday weakness persists and is slightly worse than Day 8**; the anticyclonic ridge is still suppressing daytime West Texas wind). The defining structural change is the evening ramp: HE17 = 6,004 MW → HE19 = 8,398 MW → HE20 = **9,714 MW** → HE21 = **11,129 MW** → HE22 = 12,663 MW → HE23 = 13,688 MW → HE24 = **14,186 MW**. This is a steady, large-magnitude ramp unlike the stagnant or weakly recovering patterns of Days 7-8. Regional breakdown:
  - **GR_WEST (STWPF)**: HE01 = **3,683.6 MW** (Day 8 HE01: 4,353 MW, -669 MW — overnight carryover is actually slightly weaker than Day 8; the overnight-to-overnight period is not yet recovering). Midday floor HE10 = **863.1 MW** (Day 8 HE12: 1,258 MW, **-395 MW — GR_WEST midday essentially matches Day 7's crisis floor of 918 MW; no relief in peak-load hours**). Evening recovery is the critical story: HE17 = 2,081.6 MW → HE19 = 3,148.3 MW → HE20 = 3,954.6 MW → HE21 = 5,109.5 MW → HE22 = 6,397.8 MW → HE23 = 7,376.1 MW → HE24 = **7,990.9 MW**. This is a 6.1x increase from HE10 to HE24 within a single day — a strong diurnal recovery that may signal the anticyclonic ridge weakening or a thermal-driven evening pressure gradient resuming. GR_WEST now constitutes 56% of ERCOT total wind at HE24 (7,990.9 / 14,185.7), recovering toward its structurally normal 60-70% overnight share.
  - **GR_NORTH (COPHSL)**: HE01 = 1,089.8 MW; floor HE12 = 134.1 MW; evening build to HE24 = 967.3 MW. Pattern is muted but consistent upward trend from midday; remains a minor contributor (7% of ERCOT total wind at HE24).
  - **GR_COASTAL (STWPF)**: Morning floor HE08 = 215.4 MW; peaks HE18 = **2,215.5 MW** (Day 8 HE19: 2,580 MW, -365 MW — slightly weaker coastal buffer; peak shifts 1h earlier to HE18, reducing the support at the critical HE19 solar cliff onset, though HE19 GR_COASTAL = 2,173 MW vs Day 8's 2,580 MW is only -407 MW less). HE20 = 1,915.2 MW; HE21 = 1,593.2 MW; HE22 = 1,315.3 MW; HE24 = 917.8 MW (declining trend from HE18 onward — the sea breeze signature fading). GR_COASTAL provides its best buffer at HE18-19 but declines into the heart of the scarcity window.
  - **GR_SOUTH (STWPF)**: HE01 = 1,685.1 MW; floor HE12 = 191.0 MW (Day 8 HE13: 151.7 MW, +39 MW — very similar); evening build to HE21 = **1,940.4 MW** and HE22 = 1,956.0 MW (peak). Smooth diurnal pattern; GR_SOUTH contributes a stable 1.7-2.0 GW overnight addition at the margin.

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h avg **12,090 MW** (Day 8: 11,787 MW, +303 MW). Near-zero through HE06; ramps from HE08 (1,939.2 MW) to peak HE12 = **31,275.4 MW** (Day 8 HE14: 30,714 MW, +561 MW; solar peak shifts **2 hours earlier** to HE12 — a notable change suggesting a less-cloudy morning or a slight east-west radiation shift). HE13 = 31,255.9 MW (essentially co-peak with HE12). Plateau HE12-14 (30,357-31,275 MW). Solar cliff HE19→HE20: **14,294 → 3,234 MW (-11,060 MW in one hour)** — the **largest single-hour solar exit of the heat wave series** (Day 7: -10,658 MW; Day 8: -10,537 MW). This is 402 MW more severe than Day 7 and 523 MW more severe than Day 8. HE21 solar = 30.9 MW (near-zero). The earlier peak (HE12 vs Day 8's HE14) means solar provides less support at HE16-18 relative to Day 8, accelerating the demand-side ramp 1-2 hours earlier in the afternoon.

- **TOTAL_RESOURCE_CAP_OUT**: **Declining trajectory through the day — the key structural contrast with Days 7-8.** Overnight (HE01-08) = **8,262 MW** flat (Day 8 HE01-07: 8,659 MW, **-397 MW** — modestly improved overnight; consistent with the slight load floor decline). HE09 = 8,251 MW; HE10-12 = 8,296 MW (small step-up at the market open — possibly a unit decommitment or forced outage registration, same pattern as Day 8's HE07 step-up; but the magnitude here is minor at only +45 MW). HE13-14 = 8,251-8,283 MW; HE15-16 = 8,206 MW; HE17 = 8,056 MW; HE18 = **8,024 MW**. Then a sharp step-down at HE19: **7,694 MW** (first hour below 8,000 MW since the heat wave escalation). HE20-23 = **7,544 MW** (sustained flat at 7,544 MW — a bloc of returning units appear to be scheduled for HE19-20 dispatch readiness). HE24 = **6,971 MW** (-573 MW from HE23 — a second wave of returning units at midnight). The cap out profile on Day 9 contrasts sharply with Days 7-8: Day 7 cap out was flat at 6,918 MW all evening; Day 8 cap out was flat at 8,548-8,659 MW all day. Day 9 instead shows a **systematic intraday decline of 1,291 MW** from overnight to HE24 — characteristic of planned maintenance units returning on a pre-committed schedule, likely coordinated to restore available capacity before the weekend. Evening cap out at 7,544 MW is 1,006 MW lower than Day 8's 8,548 MW — a material reserve improvement.

---

## Price View (Qualitative — Smartbidder UNAVAILABLE Day 33)

- **DA HE01-06 (load 58,191-64,991 MW, net load 52,687-56,138 MW, wind 4,351-8,438 MW)**: Overnight wind is moderate (HE01 = 8,439 MW, declining to HE06 = 4,351 MW as the overnight gradient weakens before the diurnal recovery). Net load overnight floor is 52,687 MW at HE05 — similar to Day 8's 54,073 MW but 1,386 MW lower, consistent with the lower overnight load floor (HE05 load = 58,191 MW vs 60,062 MW). With overnight wind at 4,351-8,439 MW providing modest displacement, net load is elevated relative to pre-heat-wave August norms but the directional overnight price signal is moderate rather than extreme. Estimated DA **$15-30/MWh** overnight — slightly below Day 8's $20-40/MWh estimate due to lower overnight load trough.

- **DA HE10-11 (net load 37,239-37,641 MW, solar 25,989-30,023 MW, wind 1,821-2,008 MW)**: This is the deepest midday duck trough of the Days 7-9 sub-series and approaches Day 7's record low (33,816 MW). With 25,989-30,023 MW of solar injection and only 1,821-2,008 MW of wind, the residual thermal net load is compressed to 37,239-37,641 MW. On prior similar-depth trough days, negative clearing prices emerged when the trough reached 33,000-38,000 MW with high thermal commitment for the evening ramp. Day 9 is squarely in this zone. Estimated DA **$-20 to $0/MWh** — negative prices are likely at HE10; HE11 is near the zero boundary. The probability of clearing negative depends on how aggressively thermal units are committed for the HE18-21 ramp, versus the cost of negative exposure at HE10-11. HE12 (net load 40,861 MW) is likely near zero to low positive.

- **DA HE14-18 (shoulder-to-peak, load 83,311-86,985 MW, net load 48,196-54,814 MW)**: Solar contributing 22,869-30,357 MW through HE18 maintains net load in the 48-55 GW band — lower than gross load suggests but rising rapidly. Notably solar peak is at HE12 (not HE14 as on Day 8), so solar is already declining by HE15-18 more rapidly than Day 8 (HE15: 29,633 MW → HE18: 22,869 MW vs Day 8's higher HE15-17 levels). Thermal ramp commitment is building from HE14 onward. Wind also ramping: HE14 = 3,048 MW → HE17 = 6,004 MW → HE18 = 7,109 MW (strong upswing from GR_WEST + coastal). Estimated DA **$35-65/MWh** through HE14-18 — similar to Day 8's $35-65/MWh range; net load is marginally lower (better solar + stronger wind) but the ramp commitment requirement is equivalent.

- **DA HE19-21 (solar cliff transition + evening peak, net load 60,391-68,331 MW, cap out 7,544-7,694 MW)**: The solar cliff (-11,060 MW at HE19→HE20, the largest in the series) creates the familiar one-hour net load surge of +7,939 MW. However, the critical difference vs Days 7-8 is that wind at HE19-21 is meaningfully higher: HE19 wind = 8,398 MW, HE20 = 9,714 MW, HE21 = **11,129 MW**. On Day 7, total ERCOT wind at HE21 was ~8,500 MW; on Day 8 it was ~8,512 MW — both stagnant. On Day 9, wind is already at 11,129 MW by HE21 and still climbing. This means the thermal gap (net load minus wind) at HE21 is roughly 67,846 - 11,129 = 56,717 MW thermal requirement, compared to Day 8's ~68,713 - 8,512 = 60,201 MW — a **3,484 MW reduction in thermal requirement at HE21**. Combined with cap out of 7,544 MW (vs Day 8's 8,548 MW, -1,004 MW), the reserve margin at HE21 is materially better. Estimated DA HE20-21: **$50-90/MWh** (Day 7: $90-200+/MWh; Day 8: $60-130/MWh — Day 9 is at the lower end of these ranges). RT spike risk on thermal failure is reduced but non-negligible given 7,544 MW still offline.

- **DA HE22-24 (wind recovery, net load 53,549-63,336 MW, wind 12,663-14,186 MW)**: Strong wind at HE22-24 (12,663-14,186 MW) dramatically reduces net load: HE22 = 63,336 MW → HE23 = 58,226 MW → HE24 = 53,549 MW. The HE23-24 net load is actually lower than the overnight (HE01-06) net load despite higher gross load because wind is so much stronger by midnight. This will push HE22-24 prices toward low-to-moderate levels. Cap out also declining (HE24 = 6,971 MW). Estimated DA **$15-28/MWh** at HE22-24 — below Day 8's $20-40/MWh range as wind is far stronger.

- **DA 24h average estimate**: **$18-32/MWh** — below Day 8's $28-45/MWh estimate. The primary drivers of compression: (1) negative/near-zero prices at HE10-11 vs Day 8's near-zero-to-positive; (2) lower HE22-24 prices from strong wind recovery vs Day 8's weak overnight wind; (3) modest improvement in HE20-21 reserve position. The upper scenario ($32/MWh) reflects a scenario where wind underperforms at HE20-21 or thermal commitment conservatism fails.

- **DA vs RT directional view (no Smartbidder)**: Two risk asymmetries. (1) **Midday downside (RT lower than DA)**: If intraday solar exceeds BidClose at HE10-12 or wind ramp at HE11-13 is faster than forecast, RT could clear more negative than DA, widening the midday DA-RT spread. (2) **Evening uncertainty (RT vs DA at HE20)**: The HE19→HE20 one-hour net load surge of +7,939 MW coincides with the largest solar cliff of the series. If wind at HE19-20 underperforms BidClose (repeating Days 7-8 experience where wind ramps were delayed or weaker than forecast), RT could clear $20-50/MWh above DA. The key question for bess-optimizer is whether to position discharge at HE19 (capturing the solar cliff transition) or hold for HE20-21 (higher expected net load). Without Smartbidder confidence intervals, this cannot be quantified.

---

## Key Hours (BESS Charge / Discharge Perspective)

| Role | Hours | Net Load | Logic |
|------|-------|----------|-------|
| Primary charge | HE10-11 | 37,239-37,641 MW | Deepest duck trough of heat wave series; best negative price window; solar at 25,989-30,023 MW; wind only 1,821-2,008 MW → high solar displacement |
| Secondary charge | HE12 | 40,861 MW | Solar peak (31,275 MW); net load still low; wind 2,148 MW; likely near-zero pricing |
| Pre-discharge ramp | HE19 | 60,391 MW | Solar cliff begins (-11,060 MW in next hour); wind rising but solar exit dominant; net load surging |
| Primary discharge | HE20-21 | 68,331-67,846 MW | Evening net load peak; estimated $50-90/MWh; wind support growing (9,714-11,129 MW) moderates the ceiling vs Days 7-8 |
| Secondary discharge | HE22 | 63,336 MW | Still elevated net load; wind at 12,663 MW limits scarcity but sustained thermal requirement persists |
| Caution: hold or discharge only if SoC high | HE23-24 | 58,226-53,549 MW | Wind at 13,688-14,186 MW → prices declining rapidly; diminishing marginal discharge value |

**Sizing note vs Day 8**: HE10-11 trough (-3,993 MW deeper than Day 8) → charge window is better than any day since Day 7; full-capacity charge in HE10-11 is warranted. Evening discharge ceiling is lower ($50-90 vs $60-130/MWh Day 8 estimate) due to wind recovery + lower cap out. The net economic profile likely favors Day 9 over Day 8 on the charge side while giving up some evening upside. Consider initiating discharge at HE19 to capture the solar cliff transition premium, holding some capacity for HE20-21 if grid is showing stress signals.

---

## Key Drivers

- **GR_WEST evening recovery is the defining structural shift of Day 9**: GR_WEST ramps from its midday floor of 863 MW (HE10) to 7,991 MW by HE24 — a 9.3x intraday increase. This compares to Day 8's GR_WEST trajectory of 1,258 MW floor → approximately 4,000-5,000 MW by HE24 (inferring from the total ERCOT wind pattern). The recovery is large enough to drive total ERCOT wind to 14,186 MW by HE24 — approaching normal August overnight wind levels before the heat wave suppression began. If this ramp holds intraday, the entire HE21-24 window is structurally more benign than any Day 7-8 equivalent hour. The risk is that this ramp was also forecast (and failed to materialize) on Days 7-8 before the anticyclonic ridge asserted control; the BidClose forecast for Day 9 is therefore provisionally optimistic on GR_WEST evening ramp.

- **Deepening midday duck creates the best charge opportunity of the heat wave series**: Net load trough at 37,239 MW (HE10) is 3,993 MW below Day 8 and only 3,423 MW above Day 7's series low (33,816 MW). The cause: solar peaks 2 hours earlier at HE12 (31,275 MW vs Day 8 HE14), solar at HE10 is already at 25,989 MW (strong enough to drive net load low even before the full peak), and load at HE10 (66,836 MW) is lower than Day 8's equivalent (67,000-68,000 MW range). Wind at HE10 (1,821 MW) is weakest of the Days 7-9 sub-series — contributing nothing to the duck deepening; it is entirely a solar story.

- **Cap out declining trajectory signals planned thermal unit returns**: The systematic decline from 8,262 MW (HE01-08) to 7,544 MW (HE20-23) to 6,971 MW (HE24) is a fundamentally different cap out pattern from Day 7 (flat at 6,918 MW) and Day 8 (flat at 8,548-8,659 MW). The stepped decline at HE19 (7,694 MW) and HE20-23 (7,544 MW) is consistent with planned unit return windows timed to the evening load peak — a signal that thermal operators are coordinating returns around the DAM commitment window. If this holds, available thermal capacity at HE20-22 is approximately 1,004 MW higher than Day 8, meaningfully improving operating reserve margin at the net load peak.

- **Largest solar cliff of the series (-11,060 MW at HE19→HE20) is the primary stress point**: Despite the overall improvement in Day 9 vs Days 7-8, the solar cliff is 402-523 MW larger in magnitude than prior days. At HE19, solar is still at 14,294 MW; by HE20 it is 3,234 MW (-11,060 MW in one hour). Simultaneously, load is at 82,019 MW and wind is at 9,714 MW at HE20. The one-hour net load surge (+7,939 MW) requires rapid online thermal dispatch. This is the highest-risk moment of the day — not because of reserve insufficiency (Day 9 reserve is better than Days 7-8) but because the solar exit is large and rapid, requiring responsive thermal. Any thermal failure or slow ramp response in this window could spike RT prices well above DA estimates.

- **Heat wave Day 9 shows tentative meteorological moderation signals**: Overnight load floor (HE05 = 58,191 MW, -1,871 MW vs Day 8) and the strong GR_WEST evening ramp are consistent with a weakening high-pressure ridge allowing marine-influenced winds to penetrate further inland. If this pattern is reinforced, Day 10 (Saturday Aug 29, weekend off-peak structure) could see more dramatic moderation as weekend demand naturally falls 8-12% below weekday equivalents and wind recovery continues. Conversely, if GR_WEST fails its forecast ramp again (as it did on Days 7-8), the ridge persists and Day 10 remains stressed. The probability split depends on mesoscale forecast accuracy — not assessable without AG2 weather data (7 consecutive cycles unavailable).

---

## AG2, Enverus vs Yes Energy Forecast Comparison

| Source | Load 24h Avg | Solar Peak | Wind 24h Avg | Net Load Trough | Net Load Eve Peak |
|--------|-------------|------------|-------------|----------------|------------------|
| Yes Energy BidClose | 72,143 MW | 31,275 MW (HE12) | 6,244 MW | 37,239 MW (HE10) | 68,331 MW (HE20) |
| AG2 WSI Trader | NOT COLLECTED (7th consecutive miss) | NOT COLLECTED | NOT COLLECTED | NOT COLLECTED | NOT COLLECTED |
| Enverus Mosaic | NOT COLLECTED (7th consecutive miss) | NOT COLLECTED | NOT COLLECTED | NOT COLLECTED | NOT COLLECTED |
| Cross-validation status | N/A — single-source cycle | N/A | N/A | N/A | N/A |

**Standing assumption (stale, Aug 21 vintage, now 7 days unverified)**: Historical Enverus bias was +1,151 MW vs Yes Energy on wind. If that bias holds, actual wind could average ~7,395 MW — still meaningfully below pre-heat-wave August norms but confirming the directional recovery story. However, this assumption is now 7 days stale and was calibrated in a higher-wind regime; the bias may have collapsed or reversed during the suppressed-wind period. The more consequential unknown is whether the GR_WEST evening ramp is accurately estimated: AG2 WindCast IQ is specifically designed to forecast regional wind power including complex terrain effects in West Texas and would provide independent validation of the 7,991 MW HE24 GR_WEST forecast.

**Critical data gap (Day 7+)**: 7 consecutive cycles without Enverus or AG2 means the primary validation tools for the dominant market variable (wind) are absent during the highest-uncertainty period. On a day when the wind ramp (or lack thereof) determines whether the evening clears at $50/MWh or $150+/MWh, single-source reliance carries the maximum consequence. The bess-optimizer should apply a wider price uncertainty band than indicated by any point estimate.

**Action item (Day 33)**: Smartbidder MSAL client_secret renewal now critically overdue at Day 33. AS spread data and P(DA<RT) probabilities are unavailable for 33 consecutive days. The absence of Smartbidder price intervals continues to be the most consequential data gap for bid sizing decisions.

---

## Risks / Watch

| Risk | Level | Hours | Detail |
|------|-------|-------|--------|
| GR_WEST evening ramp underperformance | HIGH | HE19-24 | History: Days 7-8 also forecast wind recovery that materially failed (Day 7 HE01 started at 24,526 MW and Day 8 collapsed it to 4,353 MW). BidClose HE24 = 7,991 MW may not materialize; if GR_WEST caps at 4,000-5,000 MW by HE22, evening prices spike $30-60/MWh above base estimate |
| Solar cliff thermal ramp (HE19→HE20) | HIGH | HE19-20 | -11,060 MW one-hour solar exit; +7,939 MW net load surge; largest cliff of series; requires fastest thermal ramp of the heat wave at the precise moment reserves are transitioning; GR_COASTAL declining from HE18 peak reduces buffer |
| Midday negative price depth (charge opportunity / risk) | MEDIUM | HE10-12 | Net load trough 37,239-40,861 MW; negative prices likely but depth uncertain without Smartbidder; if wind underperforms at HE10-12 (1,821 MW floor already extremely low), net load may not reach Day 7 levels (33,816 MW); charge revenue may be shallower than expected |
| Cap out schedule slippage | MEDIUM | HE19-22 | Declining cap out pattern assumes planned maintenance returns on schedule; if any units fail to return at HE19 (7,694 MW step), the evening remains at 8,262 MW cap out (closer to Day 8 severity); would raise estimated evening prices toward $80-120/MWh |
| Solar earlier peak (HE12 vs Day 8 HE14) | MEDIUM | HE15-18 | Solar declining faster from HE14 onward (HE15 = 29,633 MW vs Day 8 HE15 = ~29,500 MW; HE17 = 26,032 MW vs Day 8 HE17 estimated ~27,000 MW); load at HE17 is 86,985 MW; earlier solar fade = higher net load from HE15 onward = earlier and larger thermal commitment needed |
| Weekend load profile (Day 10 context) | LOW-MEDIUM | All | Aug 29 (Saturday) follows Day 9; weekend load typically 8-12% below weekday; if heat wave breaks over the weekend, Day 10 could see dramatic price compression and reduced discharge opportunity; BESS operators should consider whether any SoC management is appropriate before Saturday's potentially lower price ceiling |
| Data confidence (no multi-source, Day 7) | HIGH | All | 7 consecutive cycles without Enverus or AG2; single-source cycle on a day where wind ramp success/failure determines the primary revenue scenario |

---

## Day-Over-Day Comparison Table (Aug 27 Thursday, Day 8 → Aug 28 Friday, Day 9)

| Metric | Aug 27 (Day 8) | Aug 28 (Day 9) | Delta |
|--------|---------------|---------------|-------|
| Load 24h avg | 72,787 MW | 72,143 MW | -644 MW |
| Load peak | 87,096 MW (HE16) | 86,985 MW (HE17) | -111 MW; peak 1h later |
| Load trough (HE05) | 60,062 MW | 58,191 MW | **-1,871 MW** (largest overnight decline in series) |
| Load WDPEAK avg | 77,125 MW | 76,721 MW | -404 MW |
| Net load 24h avg | 54,558 MW | 52,748 MW | **-1,810 MW** |
| Net load trough | 41,232 MW (HE10) | 37,239 MW (HE10) | **-3,993 MW (deeper duck)** |
| Net load evening peak | 68,713 MW (HE21) | 68,331 MW (HE20) | -382 MW; 1h earlier |
| Duck curve spread | 27,481 MW | 31,092 MW | **+3,611 MW (widest of D7-D9)** |
| 3h ramp HE18-HE21 | +14,330 MW | +13,032 MW | -1,298 MW |
| 1h step HE19→HE20 | +7,766 MW | +7,939 MW | +173 MW (slightly more severe) |
| Wind 24h avg | 5,598 MW | 6,244 MW | **+646 MW (first increase in series)** |
| Wind HE01 | 8,378 MW | 8,439 MW | +61 MW (flat) |
| Wind midday min | 2,086 MW (HE12) | 1,821 MW (HE10) | -265 MW (slightly weaker) |
| Wind HE20 | ~7,766 MW implied | 9,714 MW | +1,948 MW (material) |
| Wind HE21 | ~8,512 MW | 11,129 MW | **+2,617 MW** |
| Wind HE24 | ~4,000-5,000 MW est. | 14,186 MW | **+9,000-10,000 MW (structural recovery)** |
| GR_WEST HE10 floor | 1,258 MW | 863 MW | -395 MW (still weak midday) |
| GR_WEST HE24 | ~4,000-5,000 MW est. | 7,991 MW | **+3,000-4,000 MW** |
| GR_COASTAL eve peak | 2,580 MW (HE19) | 2,215 MW (HE18) | -365 MW; 1h earlier |
| Solar 24h avg | 11,787 MW | 12,090 MW | +303 MW |
| Solar peak | 30,714 MW (HE14) | 31,275 MW (HE12) | +561 MW; **2h earlier** |
| Solar cliff HE19→HE20 | -10,537 MW | **-11,060 MW** | -523 MW (largest in series) |
| Cap out overnight (HE01-08) | 8,659 MW | 8,262 MW | -397 MW |
| Cap out evening (HE20-22) | 8,548-8,559 MW | **7,544 MW** | **-1,004 to -1,015 MW** |
| Cap out HE24 | 8,318 MW | 6,971 MW | **-1,347 MW** |
| Cap out trajectory | Flat all day | **Declining -1,291 MW overnight→HE24** | First planned-return pattern in series |
| DA 24h avg estimate | $28-45/MWh | **$18-32/MWh** | Lower charge + stronger wind |

---

*Data: Yes Energy BidClose vintage 2026-08-27 (production, `shared/data/raw/yes-energy/2026-08-28.csv`). Smartbidder UNAVAILABLE Day 33 (MSAL expired). AG2 and Enverus not collected (7th consecutive miss). Price estimates are qualitative structural views only — treat as directional, not precise. Spread sign convention: DA - RT; positive = DA expensive = short DA / long RT signal.*
