## D+1 Market Briefing — 2026-09-03 [DATA: Yes Energy PRODUCTION, Smartbidder N/A]

**Generated**: 2026-09-02 (daily cycle run)
**Day type**: Thursday WDPEAK (HE07–22) — Heat wave continuation Day 14
**Data sources**:
- Yes Energy BidClose: PRODUCTION — `shared/data/raw/yes-energy/2026-09-03.csv` (vintage 2026-09-02)
- Smartbidder: N/A — MSAL client_secret expired. No DA/RT price forecasts, no AS spread data, no P(DA>RT) probabilities. All price views are qualitative fundamentals-only.
- Enverus: Not collected this cycle.
- AG2 WSI Trader: Not collected this cycle.

> **[DATA SOURCE: Yes Energy BidClose PRODUCTION only — Smartbidder N/A]** Price estimates are structural/qualitative views derived from fundamental supply-demand analysis. Downstream agents should treat price forecasts as directional with wide uncertainty bands. No multi-source cross-validation available this cycle.

---

## Headline

Heat wave Day 14 (Thursday Sep 3) — GR_WEST STWPF BidClose floors at **443 MW at HE15**, the lowest West Texas wind reading of this entire heat wave run (Sep 2 floor was 1,108 MW; Sep 3 is 664 MW worse, approaching a near-total West Texas shutdown during the afternoon shoulder). This makes HE14–16 the most thermally stressed shoulder window of the heat wave: load is 82–84 GW, GR_WEST contributes essentially nothing (443–588 MW), and cap-out is 9,212 MW. The structural offset is a materially stronger evening wind recovery — ERCOT wind at HE20 = **13,988 MW** (+2,424 MW vs Sep 2's 11,564 MW), reducing the HE20 net load peak to **62,203 MW** (vs Sep 2's 64,215 MW, -2,012 MW). The combined effect: DA average is estimated modestly lower than Sep 2 at **$58–78/MWh** (vs Sep 2's $65–90/MWh), but the intra-day shape is more extreme — a flatter, higher-priced shoulder (HE14–16 estimated $85–130/MWh) offset by a less-stressed cliff window at HE20.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h avg **71,770 MW** (Sep 2: 70,883 MW, **+887 MW**; heat wave Day 14 load slightly higher than Day 13 — a Thursday commercial load profile drives a marginally higher off-peak baseline). WDPEAK avg (HE7–22) = **75,803 MW**. Peak: **HE16 = 84,359 MW** (vs Sep 2 peak HE17 = 84,500 MW; essentially flat, peak arriving one hour earlier on Thursday — consistent with commercial scheduling patterns). Plateau: HE15 = 83,916 MW, HE16 = 84,359 MW, HE17 = 84,235 MW — a 3-hour plateau in the 83.9–84.4 GW range. Trough: **HE5 = 59,882 MW** (vs Sep 2: 58,821 MW; overnight baseline nearly identical, reflecting 14 days of stored building thermal mass). Off-peak avg (HE1–6, HE23–24): **63,703 MW**. Load ramp HE5 (59,882 MW) → HE16 (84,359 MW): **+24,477 MW over 11 hours**.

- **Net Load (BidClose)**: 24h avg **49,029 MW** (Sep 2: 48,709 MW, **+320 MW** — slightly higher despite similar gross load because midday solar is weaker on Sep 3, reducing renewable suppression). Overnight (HE1–6): 41,382–45,142 MW — strong overnight wind (14–20 GW ERCOT) contains net load. **Midday trough HE10 = 38,775 MW** (Sep 2: 35,032 MW; **+3,743 MW shallower** — the least-depressed midday trough since the heat wave began; solar at HE10 = 18,911 MW vs Sep 2's 22,619 MW, and higher gross load at HE10 = 67,354 MW vs 65,556 MW; the duck curve is less extreme, meaning no negative price risk and the midday belly is markedly more expensive than Sep 2). **Critical evening ramp**: HE18 (55,038 MW) → HE19 (58,192 MW, **+3,154 MW**) → HE20 (**62,203 MW, +4,010 MW**); 2-hour cliff totals **+7,164 MW**, driven by solar collapsing from 18,566 MW to 2,386 MW (-16,180 MW). **Max net load: HE20 = 62,203 MW** (Sep 2: 64,215 MW; **-2,012 MW less stressed** — the key positive vs yesterday, driven by stronger wind at HE20).

- **Solar (SOLAR_COPHSL_BIDCLOSE)**: 24h avg **9,486 MW** (Sep 2: 10,099 MW, **-613 MW**). Near-zero through HE7; ramp from HE8 (1,066 MW) through HE9 (9,953 MW) to plateau. Peak: **HE14 = 24,855 MW** (vs Sep 2 peak HE13 = 27,081 MW; **-2,226 MW** — solar peak arrives one hour later and is weaker, consistent with slightly lower sun angle at the start of September and potential increased cloud/aerosol loading). Near-plateau band HE13–15 (24,756–24,855 MW). **Solar cliff HE18→HE20**: HE18 = 18,566 MW → HE19 = 11,462 MW (**-7,104 MW**) → HE20 = 2,386 MW (**-9,076 MW in one hour**). The HE19→HE20 single-hour cliff magnitude (-9,076 MW) is essentially identical to Sep 2's -9,072 MW — the solar ramp profile is consistent day-over-day despite slightly lower peak solar. Solar effectively ends HE21 (7 MW residual).

- **Wind (WIND_COPHSL_BIDCLOSE)**: 24h avg **12,598 MW** (Sep 2: 11,170 MW, **+1,428 MW** — total ERCOT wind improves on Sep 3 driven primarily by stronger overnight/morning and evening wind zones). Overnight strong and building: HE1 = 20,285 MW → HE24 = 21,936 MW. Daytime suppression continues but peak deficit is less severe than Sep 2 at HE20. **Critical lull: HE14 = 3,397 MW** (Sep 2 HE14: 3,776 MW; slightly weaker floor despite higher 24h avg — the daytime anticyclone suppression persists). Evening recovery is strong: HE20 = **13,988 MW** (Sep 2: 11,564 MW; **+2,424 MW — the most important single positive vs Sep 2**), HE21 = 16,995 MW, HE22 = 19,589 MW, HE23 = 21,084 MW. Regional breakdown:
  - **GR_WEST (STWPF)**: 24h avg **6,189 MW**. Overnight strong (HE1 = 11,087 MW, HE24 = 12,757 MW). **Floor HE15 = 443.5 MW** — the lowest GR_WEST reading in this entire heat wave dataset (Sep 2 floor was 1,108 MW at HE14; Sep 3 is 664 MW weaker). Sustained near-zero corridor: HE13 = 1,099 MW → HE14 = 588 MW → **HE15 = 443 MW** → HE16 = 1,176 MW. For a 4-hour window (HE13–16) while ERCOT load is 78–84 GW, GR_WEST is essentially generating nothing. Recovery begins HE17 (1,434 MW) and accelerates meaningfully from HE18 (2,015 MW) into HE19 (3,180 MW) and HE20 (5,013 MW).
  - **GR_NORTH (COPHSL)**: Minimal throughout. Peak HE24 = 2,285 MW; floor HE14 = 448 MW. Not material in the price stack.
  - **GR_COASTAL (STWPF)**: Sea breeze peaks **HE18 = 3,670 MW** (1 hour earlier than Sep 2's HE19 = 3,735 MW peak). At the critical HE19 (solar cliff onset): 3,619 MW (vs Sep 2: 3,735 MW; -116 MW; essentially identical). At HE20: 3,344 MW (vs Sep 2: 3,520 MW; -176 MW). GR_COASTAL remains the dominant wind contributor during HE15–20 while GR_WEST is near zero; its early sea-breeze onset (HE15 = 2,020 MW, HE16 = 2,891 MW) partially offsets the GR_WEST absence during the afternoon shoulder.
  - **GR_SOUTH (STWPF)**: Builds through the evening: HE19 = 2,072 MW, HE20 = 2,600 MW, HE21 = 2,856 MW, HE22 = 2,887 MW (peak). GR_SOUTH contributes post-cliff recovery support from HE19 onward.

- **TOTAL_RESOURCE_CAP_OUT**: 24h avg **9,071 MW** (Sep 2: ~9,037 MW; essentially flat). Peak: **HE11 = 9,412 MW** (midday maintenance maximum; highest cap-out reading of the heat wave cycle). Afternoon peak window HE13–16: 9,212–9,312 MW (nearly identical to Sep 2's 9,239–9,240 MW; no improvement in available thermal capacity during the critical afternoon hours). Evening floor HE19–21: **8,966 MW** (Sep 2: 8,775 MW; **+191 MW more offline** during cliff window). End-of-day HE24: 8,256 MW (sharp step-down).

---

## Price View (Qualitative — Smartbidder N/A)

- **DA HE1–8 (overnight/morning)**: Estimated **$22–36/MWh HE1–6**, **$38–55/MWh HE7–8**.
- **DA HE9–13 (solar belly — shallower than Sep 2, higher midday floor)**: Estimated **$35–50/MWh HE9–11**, **$52–72/MWh HE12–13** (significantly more expensive than Sep 2's $20–35/MWh and $35–55/MWh; shallower duck curve pulls thermal floor higher).
- **DA HE14–16 (GR_WEST floor — primary price risk window)**: Estimated **$70–100/MWh HE14**, **$90–130/MWh HE15** (highest shoulder price of the heat wave cycle due to near-zero GR_WEST + peak load + high cap out), **$80–120/MWh HE16**.
- **DA HE17–18 (peak plateau + GR_COASTAL sea breeze)**: Estimated **$75–110/MWh HE17–18**.
- **DA HE19–21 (solar cliff)**: Estimated **$90–145/MWh HE19**; **$100–180/MWh HE20** base (RT spike P(>$300/MWh) structural estimate 6–12%; meaningfully lower than Sep 2 due to +2,424 MW wind buffer); **$70–110/MWh HE21** (declining as wind surges).
- **DA HE22–24 (wind surge)**: Estimated **$40–62/MWh HE22**, **$28–45/MWh HE23–24**.
- **DA 24h avg estimate**: **$58–78/MWh** (base case ~$65–68/MWh). Off-peak avg ~$28–40/MWh; on-peak avg ~$68–92/MWh.
- **Top 2 hours**: HE15 ($90–130/MWh) and HE16 ($80–120/MWh).
- **Bottom 2 hours**: HE1–2 (~$18–30/MWh).

- **DA − RT spread directional view** (positive = DA expensive = short DA / long RT):
  - HE9–13: Near zero or slightly positive.
  - HE14–16: Potentially negative (RT could run above DA if GR_WEST underperforms below 443 MW or unit trip during shoulder).
  - HE19–20: Slightly positive base (DA overbids cliff, wind delivers); left tail risk if forced outage.
  - HE22–24: Clearly positive (overnight wind surplus suppresses RT below DA).

---

## Key Drivers

- **GR_WEST 443 MW (HE15) — record low for heat wave cycle; afternoon shoulder fully thermal-dependent**: GR_WEST HE13–16 corridor averages ~777 MW while load is 78–84 GW. GR_COASTAL sea-breeze onset at HE15 (2,020 MW) is the primary mitigant. The HE15 shoulder price estimate ($90–130/MWh) is the highest of the heat wave cycle for a non-cliff hour.
- **HE20 wind buffer +2,424 MW vs Sep 2 — meaningful reduction in peak stress**: ERCOT wind at HE20 = 13,988 MW (Sep 2: 11,564 MW) directly reduces net load peak to 62,203 MW (vs Sep 2: 64,215 MW) and expands thermal headroom to ~11–12 GW base case. RT spike probability at HE20 is materially lower than Sep 2.
- **Shallower duck curve (net load trough 38,775 MW vs Sep 2's 35,032 MW) — higher midday floor by $10–20/MWh**: Less solar suppression → higher HE9–13 prices; no negative price risk. The midday belly on Sep 3 is the most expensive of the heat wave at the trough hour.
- **GR_COASTAL sea breeze timing (HE18 peak, one hour earlier than Sep 2) — key afternoon shoulder buffer**: Provides 2,020 MW at HE15 and 2,891 MW at HE16 during the GR_WEST floor window, limiting HE15–16 price upside vs what GR_WEST alone would imply.
- **Cap out steady at 9,071 MW avg; HE11 = 9,412 MW (heat wave peak)**: No improvement in available thermal headroom vs Sep 2 — the afternoon shoulder and cliff window remain tightly reserved.

---

## Forecast Source Comparison

Single-source day (Yes Energy BidClose only). No Enverus, Smartbidder, or AG2 this cycle.

- **Smartbidder**: N/A — MSAL expired. No price forecast validation or P(DA>RT). Escalation urgently required.
- **Enverus (extrapolated)**: Likely +500–800 MW load bias vs Yes Energy; net load trough ~40,500–41,800 MW (vs 38,775 MW); price implication modestly more expensive midday ($40–60/MWh HE9–11), directionally aligned at shoulder/cliff.
- **AG2 WSI (extrapolated)**: Likely ~1,000–1,500 MW higher load vs Yes Energy; directionally consistent on GR_WEST severity (observable BidClose data).
- **Price uncertainty**: ±$20–40/MWh on shoulder/cliff hours without Smartbidder validation. AS market view absent — proceed with structural estimates only.

---

## Risks / Watch

| Risk | Level | Hours | Detail |
|------|-------|-------|--------|
| GR_WEST floor at 443 MW (HE15) — record low; afternoon shoulder fully exposed | HIGH | HE13–17 | Any underperformance below BidClose (near physical minimum) → HE15 prices could exceed $150+/MWh |
| HE19–20 solar cliff (-9,076 MW in 1 hour) + cap out 8,966 MW | MEDIUM-HIGH | HE19–20 | P(RT HE20 > $300/MWh) structural estimate 6–12%; lower than Sep 2 due to +2,424 MW wind buffer, but tail risk not eliminated |
| GR_WEST BidClose reliability at extreme floor (443 MW STWPF) | MEDIUM | HE13–17 | STWPF at extreme low end of range; downside possible if anticyclone deepens further |
| Wind anticyclone deepening trend — 14 consecutive days; risk of Sep 4 being even worse | MEDIUM | All | GR_WEST afternoon floor: 2,988 → 1,108 → 443 MW (Sep 1–3 trend); if pattern continues, Sep 4 BidClose could approach zero |
| GR_COASTAL sea breeze underperformance | LOW-MEDIUM | HE15–20 | GR_COASTAL is sole material wind contributor during GR_WEST floor window; late arrival or weaker sea breeze pushes HE15 above $150/MWh |
| Smartbidder N/A — no AS spread, no P(DA>RT), no bid optimization validation | HIGH | All | Multiple consecutive cycles without AS data; escalate client_secret renewal urgently |

---

*Data provenance: Yes Energy BidClose vintage 2026-09-02 (PRODUCTION, `shared/data/raw/yes-energy/2026-09-03.csv`). Smartbidder N/A (MSAL expired — escalation to Ascend rep required urgently). Enverus and AG2 not collected this cycle. Price estimates are qualitative structural views — directional only. Spread sign convention: DA − RT; positive = DA expensive = short DA / long RT signal. Day type: Thursday WDPEAK (HE07–22) — Heat wave Day 14.*
