## D+1 Market Briefing — 2026-09-05 [DATA: DEGRADED — No YE, No SB. Sep 4 Enverus/AG2 extrapolation + Saturday seasonal pattern]

**Generated**: 2026-09-04 (daily cycle — DEGRADED)
**Day type**: Saturday WEOFF — Heat wave Day 16
**Data sources**:
- Enverus Mosaic STPF: Sep 4 vintage (2026-09-03 06:40 CT) REUSED — no Sep 5 run
- AG2 WSI Trader: Sep 4 vintage (2026-09-03 10:28 UTC) REUSED — no Sep 5 run
- Yes Energy BidClose: UNAVAILABLE — rate throttle (HTTP 429). `shared/data/raw/yes-energy/2026-09-05.csv` contains error message only.
- Smartbidder: UNAVAILABLE — MSAL client_secret expired (Day 38). No DA/RT forecast, no AS spread, no P(DA>RT).

> **[DATA SOURCE NOTICE: DEGRADED CYCLE — No new Sep 5 forecast data. All quantitative estimates are extrapolated from Sep 4 Enverus/AG2 production data + Sep 1-4 heat wave trend + ERCOT historical Saturday seasonal patterns. Direction is reliable; magnitudes carry ±10-15% uncertainty. Apply 2x wider uncertainty bands vs standard cycle for all downstream use.]**

---

## Summary for Downstream Agents

**Confidence**: LOW (no new Sep 5 data; Saturday pattern extrapolation from Sep 4)

### Quantitative Forecast (Best-Effort Estimates — NOT model-backed)

| Metric | Value | Source / Basis |
|---|---|---|
| Load 24h avg | 64,000-67,000 MW (추정) | Sep 4 Enverus 69,061 MW + Saturday -6~9% pattern |
| Load peak | HE16-17 = 74,000-76,000 MW (추정) | Sep 3 Thu 84,359 MW → Sat -8~10 GW |
| Load trough | HE04-05 = 56,000-58,000 MW (추정) | Heat wave thermal mass sustains overnight floor |
| Net load 24h avg | 39,000-44,000 MW (추정) | Lower gross load + similar solar/wind |
| Net load trough | HE10 = 30,000-34,000 MW (추정) | Sep 4 35,398 MW → deeper Saturday duck curve |
| Net load evening peak | HE20 = 52,000-57,000 MW (추정) | Primary risk hour; Sep 4: 57,400 MW |
| Solar 24h avg | ~10,300-10,600 MW (추정) | Sep 4 Enverus 10,448 MW + <0.5% astronomical change |
| Solar peak | HE13 = 27,000-27,500 MW (추정) | Sep 4: 27,580 MW; essentially identical |
| Wind 24h avg | 12,000-14,500 MW (추정) | Sep 4 Enverus 13,943 MW; wide uncertainty |
| Wind HE20 | 14,000-17,000 MW (추정) | Sep 4: 16,358 MW; evening recovery assumed |
| Cap out avg | 8,000-8,600 MW (추정) | Sep 4 est. 8,800-9,400 MW; Saturday maintenance return |
| DA 24h avg | $38-52/MWh (추정) | Base case ~$43-46/MWh |
| DA peak (HE20) | $85-140/MWh (추정) | Sep 4: $110-180/MWh; Saturday load reduction |
| DA trough (HE10-11) | $0 or negative to $15/MWh (추정) | Negative price risk HIGH on Saturday |

### Key Price Shape

- **Top 2 hours (추정)**: HE20 ($85-140), HE19 ($70-105)
- **Bottom 2 hours (추정)**: HE10 (음수 to $12), HE11 ($5-18)
- **DA − RT spread directional**: HE10-12 positive (DA overbids solar suppression); HE19-20 slightly positive base; left tail if wind underperforms

### Key Structural Notes for Downstream

1. **Saturday weekend discount is the dominant driver**: ~-10 GW peak vs Thursday, -5~8 GW vs Friday (estimated).
2. **Negative DA price risk at HE10-11 significantly higher than weekdays**: net load trough ~30-34 GW with ~27 GW solar.
3. **Evening cliff (HE19-20) still present but materially less stressed than Sep 3-4**: lower gross load + anticipated evening wind recovery.
4. **Heat wave thermal mass keeps overnight floor elevated**: HE01-06 does not crash to typical September Saturday levels (~50-52 GW norm).
5. **Both external forecast sources unavailable**: DO NOT use as primary basis for bid optimization; use only as directional signal with explicit uncertainty caveat.

### BESS Signal (GKS 100MW/200MWh)

- **Charge window (HIGH confidence)**: HE09-11 — solar belly, net load 30-34 GW, prices $0-15/MWh. Saturday deepest duck curve point; prioritize.
- **Discharge window (MEDIUM confidence)**: HE19-20 — solar cliff, net load 52-57 GW peak, $85-140/MWh. Lower peak than weekdays but still clear discharge window.
- **AS positioning**: Smartbidder N/A. Saturday AS demand structurally lower. Default to energy-only unless historical AS data supports otherwise.

---

*Authoritative copy: `reports/daily/market-briefing/2026-09-05.md`. This downstream copy is a summary. Spread sign: DA − RT; positive = DA expensive. Day type: Saturday WEOFF — Heat wave Day 16. All estimates: qualitative best-effort, NOT model-backed.*
