# ERCOT Market View — 2026-09-06 (Sunday, Labor Day Weekend)

**Source**: `reports/daily/market-briefing/2026-09-06.md`
**Generated**: 2026-09-05 | **Author**: market-analyst
**Data quality**: Yes Energy BidClose PRODUCTION | Smartbidder UNAVAILABLE | AG2/Enverus NOT COLLECTED

---

## Physical Fundamentals (Yes Energy BidClose)

| Metric | Value | Hour |
|---|---|---|
| Load 24h avg | 68,885 MW | — |
| Load peak | 82,779 MW | HE17 |
| Load off-peak avg (HE1-6, HE23-24) | 61,139 MW | — |
| Load WEPEAK avg (HE7-22) | 72,758 MW | — |
| Net load trough | 32,970 MW | HE10 |
| Net load peak | 64,987 MW | HE20 |
| Duck curve amplitude | +32,017 MW | HE10→HE20 |
| Solar peak | 31,914 MW | HE12 |
| Solar cliff magnitude | -9,049 MW/h | HE19→HE20 |
| Wind 24h avg | 7,954 MW | — |
| Wind daytime min | 2,201 MW | HE11 |
| Wind overnight max | 14,163 MW | HE24 |
| GR_WEST daytime min | 893 MW | HE12 |
| GR_WEST <2,000 MW window | HE10-15 (6 hrs) | — |
| GR_COASTAL peak | 2,105 MW | HE18 |
| GR_SOUTH evening peak | 1,857 MW | HE21 |
| Cap Out (early day) | 7,550 MW | HE1-8 |
| Cap Out (post HE13) | 6,760 MW | HE13-23 |
| Cap Out (HE24) | 6,385 MW | HE24 |

---

## Hourly Net Load Profile (key hours)

| HE | Load (MW) | Solar (MW) | Wind (MW) | Net Load (MW) | GR_WEST (MW) |
|---|---|---|---|---|---|
| 7 | 55,393 | 0 | 5,302 | 50,039 | 3,041 |
| 8 | 55,201 | 1,477 | 4,067 | 49,535 | 2,185 |
| 9 | 57,949 | 14,479 | 2,883 | 40,255 | 1,423 |
| 10 | 62,613 | 26,920 | 2,258 | 32,970 | 1,019 |
| 11 | 67,314 | 30,793 | 2,201 | 33,855 | 907 |
| 12 | 71,877 | 31,914 | 2,240 | 37,250 | 893 |
| 13 | 75,807 | 31,529 | 2,777 | 41,180 | 1,214 |
| 14 | 79,263 | 29,755 | 3,686 | 45,497 | 1,676 |
| 15 | 81,576 | 28,109 | 4,922 | 48,246 | 2,141 |
| 16 | 82,444 | 25,366 | 6,392 | 50,420 | 2,683 |
| 17 | 82,779 | 22,455 | 7,588 | 52,429 | 3,140 |
| 18 | 82,667 | 18,705 | 8,632 | 54,856 | 3,601 |
| 19 | 80,891 | 10,892 | 9,929 | 59,430 | 4,304 |
| 20 | 78,203 | 1,843 | 11,098 | 64,987 | 5,047 |
| 21 | 76,267 | 2 | 12,131 | 63,935 | 5,910 |
| 22 | 73,878 | 0 | 13,279 | 60,354 | 6,923 |

---

## Price View (Qualitative — No Smartbidder)

**Anchor**: Sep 2 actual DA avg $31.92/MWh at net load avg 48,709 MW.

| Window | Hours | DA Est. | Notes |
|---|---|---|---|
| Overnight | HE1-7 | $20-32/MWh | Wind 5-14 GW, moderate load |
| Morning ramp | HE8-9 | $15-28/MWh | Solar surge, net load drops |
| Duck belly | HE10-12 | $8-22/MWh | RT negative risk if solar exceeds BidClose |
| Afternoon build | HE13-16 | $22-48/MWh | Net load 41-50 GW, thermal return helps |
| Pre-cliff | HE17-18 | $40-65/MWh | Net load 52-55 GW |
| Solar cliff onset | HE19 | $50-85/MWh | Net load 59,430 MW |
| Net load peak | HE20 | $70-130/MWh | Net load 64,987 MW — primary stress hour |
| Post-cliff | HE21 | $25-55 DA / $80-250 RT | Sep 2 pattern: DA collapse + RT spike |
| Post-sunset | HE22-24 | $30-55/MWh | Wind recovery, load decline |
| **24h avg** | — | **$32-48/MWh (base ~$38-42)** | Net load regression anchored |

---

## Spread View (DA minus RT)

- **Direction**: 24h avg spread slightly NEGATIVE (RT > DA) — consistent with Sep 2 actual (DA $31.92, RT $37.55)
- **HE10-12**: Spread potentially positive (DA > RT) if midday RT clears negative
- **HE20-21**: Spread strongly NEGATIVE expected — HE21 RT spike risk with DA collapse

---

## AS View

Smartbidder UNAVAILABLE — no RRS/ECRS/Non-spin quantification. ECRS/RRS RT elevated likely at HE19-22 stress window.

---

## Key Context for Downstream Agents

1. **bess-optimizer**: Optimal discharge window HE19-21 (RT spike); optimal charge window HE10-12 (duck belly). GR_WEST weakness HE10-15 confirms tight midday supply risk is solar-driven, not thermal — thermal capacity adequate midday.
2. **dart-virtual-trader**: HE21 DA-RT divergence (DA collapse + RT spike) is the primary DART signal — short DA HE21 / long RT HE21. Based on Sep 2 analog ($86/MWh DA-RT spread at HE21).
3. **congestion-analyst**: GR_WEST 893 MW at HE12 + capacity constraint in West transmission corridor likely to bind HE10-16. Monitor West Hub vs HB_WEST spread.

---

*Confidence: LOW-MEDIUM | Single source (Yes Energy BidClose) | All price estimates carry ±$15-25/MWh uncertainty*
*Full briefing: `reports/daily/market-briefing/2026-09-06.md`*
