# ERCOT Market Briefing — 2026-09-08 (D+1)

*Generated: 2026-09-07 07:30 CT*
*Source: Yes Energy BidClose (Smartbidder: N/A — client_secret expired)*
*Data: `shared/data/raw/yes-energy/2026-09-08.csv`*

---

## Headline

Post-Labor Day return to office drives load to 89.0 GW peak (HE17); solar peaks at 32.9 GW (HE12) creating a 31.7 GW net-load trough, then collapses — net load vaults +8,661 MW in a single hour (HE19 → HE20) with 8.4 GW of thermal offline. Primary RT spike window is HE20-21.

---

## 시황 요약 (5-6 bullets)

- **Demand: post-holiday surge, 89 GW peak.** WZ_ERCOT LOAD_FORECAST 24h avg 74,082 MW; peak HE17 89,007 MW. Tomorrow is the first business Tuesday after Labor Day — commercial and office load returns after the holiday weekend, amplifying what is already a hot mid-September demand profile. Off-peak floors HE5 at 59,853 MW.

- **Duck curve is deep and steep.** Solar COPHSL peaks HE12 at 32,907 MW, pushing net load to its 24h minimum of 31,727 MW at HE10. From HE8 (net load 50,471 MW) to HE10 (31,727 MW), net load drops 18,744 MW in two hours as solar ramps hard. Thermal units dispatched for maintenance during this window: resource outages climb from ~8,543 MW (HE8) to 9,318 MW at HE12 — the highest outage level of the day.

- **Evening ramp is the critical price window: HE19 → HE20.** Solar exits almost entirely in one step: HE19 = 14,011 MW → HE20 = 2,089 MW (-11,922 MW). Net load surges from 58,557 MW to 67,218 MW (+8,661 MW in one hour) — the daily net-load peak. Wind (ERCOT COPHSL) provides partial offset, rising from 13,064 MW to 14,018 MW, but cannot absorb the solar dropout. HE20 is the single highest net-load hour and the primary candidate for RT price spikes.

- **Wind: weak midday, dominant overnight.** ERCOT WIND_COPHSL 24h avg ~11,844 MW. Overnight: 17,110 MW (HE1) → 17,244 MW (HE24). Daytime trough: 6,476 MW (HE12). GR_WEST is the dominant region but falls to just 3,722 MW at HE13. GR_NORTH is consistently weak (246-1,698 MW). GR_COASTAL builds meaningfully into the evening (HE18: 2,776 MW; HE19: 2,768 MW), and GR_SOUTH similarly recovers (HE20: 2,314 MW) — these evening coastal and south builds provide modest buffer during the ramp, but are insufficient to prevent net-load stress.

- **Thermal outages elevated through peak hours.** TOTAL_RESOURCE_CAP_OUT averages 8,400-8,764 MW from HE14-22, higher than the 8,394 MW overnight baseline. The HE10-12 maintenance spike (9,118-9,318 MW) partially unwinds by HE15 (~8,764 MW) as some units return, suggesting operators anticipated the solar peak for opportunistic maintenance. Still, ~8.4 GW remains offline through the critical HE18-22 window. This constrains reserve margin precisely when the evening ramp stresses the grid.

- **Price view (fundamentals only — Smartbidder N/A).** Off-peak HE1-7: suppressed — 13-17 GW wind, net load 45-51 GW. Midday HE10-12: very low, potentially near-zero — net load 31.7-37.6 GW, solar peak suppresses thermal dispatch. Afternoon ramp HE15-17: rising as load builds toward 89 GW but solar still 27-31 GW. Evening HE19-20: primary spike zone; HE20 net load 67.2 GW is the day's highest net-load hour. HE21 (net load 66.1 GW) also elevated. Overnight recovery from HE22 onward as wind strengthens and load declines.

---

## 시간별 주요 포인트

| HE | Load (MW) | Net Load (MW) | Wind ERCOT (MW) | Solar (MW) | Cap Out (MW) | Note |
|----|-----------|---------------|-----------------|------------|--------------|------|
| 4  | 60,304    | 45,338        | 14,229          | 0          | 8,553        | Overnight trough |
| 8  | 62,108    | 50,471        | 9,838           | 1,207      | 8,543        | Solar ramp begins |
| 10 | 68,612    | 31,727        | 7,417           | 28,552     | 8,864        | Duck curve bottom |
| 12 | 77,973    | 37,629        | 6,476           | 32,907     | 9,318        | Solar peak, max outage |
| 15 | 87,904    | 47,545        | 8,351           | 31,169     | 8,764        | Afternoon build |
| 17 | 89,007    | 49,813        | 10,460          | 27,887     | 8,754        | Load peak |
| 19 | 86,650    | 58,557        | 13,064          | 14,011     | 8,394        | Solar fading fast |
| 20 | 83,841    | 67,218        | 14,018          | 2,089      | 8,394        | Net load peak — spike risk |
| 21 | 81,492    | 66,105        | 14,973          | ~0         | 8,394        | Still tight |
| 24 | 70,044    | 52,360        | 17,244          | 0          | 7,215        | Wind recovery, units return |

---

## Front Office 인사이트

*(BESS Optimizer / DART Trader 참고용 — 가격 view 요약. 입찰 결정은 BESS Optimizer 영역.)*

**Price stress ranking (fundamentals-inferred, no Smartbidder):**
1. HE20 — highest net load (67,218 MW), near-complete solar exit, wind still ramping. Primary RT spike candidate.
2. HE21 — net load 66,105 MW, wind 14,973 MW. Second-highest stress hour.
3. HE17-19 — load peak window; solar still present HE17-18 but declining; net load building 49-58 GW range.

**Low price window:**
- HE10-11 — net load minimum 31,727 MW (HE10); 28-32 GW solar fully online; strong candidate for near-zero or negative DA clearing.

**DA vs RT consideration:**
- Smartbidder P(DA>RT) / P(DA<RT) unavailable. Without that signal, default positioning guidance falls to BESS Optimizer.
- GR_COASTAL evening wind build (2.8 GW HE18-19) is higher than typical — if actual wind underperforms forecast, RT stress in HE19-20 would be worse than fundamentals suggest.

**AS market note:**
- RRS / ECRS / Non-spin price forecast N/A (Smartbidder expired). Tight net load HE20-21 suggests elevated AS prices in that window.

---

## AG2 / Enverus vs Yes Energy 비교

N/A — AG2 (WSI Trader) and Enverus Mosaic API data not fetched in this session. Only Yes Energy BidClose used. Gap analysis will resume when Smartbidder credential is renewed and AG2/Enverus fetches are re-enabled.

---

## Risks / Watch

- **Outage creep**: Any additional forced outage in HE16-21 on top of the existing 8.4 GW offline could push the system into scarcity pricing territory.
- **Solar forecast accuracy**: HE12 32.9 GW is a high estimate. Thin cloud cover or earlier-than-forecast afternoon build-up could shift the duck curve bottom timing and compress the ramp window.
- **GR_WEST wind evening underperformance**: GR_WEST forecast to recover from 3,722 MW (HE13) to 6,662 MW (HE20). If wind comes in lighter, net load at HE20 would exceed 67,218 MW — amplifying spike severity.
- **Morning ramp HE6-9**: Net load climbs 47,858 → 50,576 MW (HE6-7) before solar arrives; if solar ramp is delayed, HE7-8 may see brief price elevation.
- **Return-to-office load uncertainty**: Post-Labor Day commercial load recovery pace is hard to forecast precisely; actual load could track ±2-3 GW vs bidclose estimate.
- **Credential gap**: Smartbidder price and AS forecasts, and P(DA>RT) probabilities, are unavailable until client_secret is renewed. This is the primary information gap for this briefing.
