# ERCOT D+1 (2026-09-10) Market Briefing

**Generated**: 2026-09-09 CT
**Data vintage**: Yes Energy BidClose (2026-09-10.csv) — Smartbidder price forecast UNAVAILABLE (client_secret 만료)
**Data source**: `shared/data/raw/yes-energy/2026-09-10.csv`

---

## Headline

9월 10일(수) ERCOT: 부하 피크 85,814 MW (HE17), 전일(09/09, 86,346 MW) 대비 소폭 완화. 석양 구간 net-load ramp HE18→HE20 +7,819 MW — 어제(+13,022 MW)보다 현저히 완만해 가격 spike 리스크 경감. 설비 정지 평균 7,110 MW(전일 대비 ~1.1 GW 감소)로 예비력 소폭 개선. 단, 야간 풍력이 어제보다 2.3 GW 약해(HE01: 15,774 MW) 심야 공급 여유는 작아짐. **Smartbidder 가격 예측 미확보 — 정성 분석만 제공.**

---

## Demand & Supply

- **Load**: WZ_ERCOT BidClose 24h 평균 **70,841 MW**. 피크 **HE17 = 85,814 MW**, 최저 **HE05 = 57,146 MW**. WDPEAK 평균(HE07-22) **75,397 MW** / Off-peak 평균(HE01-06, HE23-24) **61,731 MW**. September 초순 늦여름 수요 수준이 전일 대비 비슷하게 유지. 오전 11시부터 부하가 빠르게 상승하여 HE14-17 구간 82-86 GW대의 장기 고부하 형성.

- **Net Load**: ERCOT NET_LOAD_FORECAST_BID_CLOSE 24h 평균 **50,385 MW**. 최저 **HE10 = 32,384 MW** (총부하 65.5 GW 대비 태양광 26.7 GW + 풍력 5.1 GW 동시 기여). 최고 **HE20 = 68,254 MW** (태양광 1,338 MW로 소멸, 풍력 9,334 MW로 회복 중). 석양 전후 핵심 ramp 구간: HE18(60,435 MW) → HE19(64,360 MW) → HE20(68,254 MW), 2시간 증분 **+7,819 MW** — 전일 +13,022 MW 대비 현저히 완만.

- **Solar**: SOLAR_COPHSL_BIDCLOSE 피크 **HE12 = 30,980 MW**. HE08(1,375 MW)부터 상승하여 HE20(1,338 MW) 실질적 소멸. HE10-13 구간 26.7-31.0 GW로 net load를 30 GW대 초반까지 누르는 뚜렷한 duck-curve 형성. 24h 적산 평균 **10,785 MW** (daylight 전용).

- **Wind (ERCOT COPHSL)**: 24h 평균 **8,798 MW**. 심야 고점 **HE01 = 15,774 MW** → 낮 저점 **HE13 = 2,466 MW** → 자정 재상승. 전일(HE01: 18,070 MW) 대비 야간 풍력 **2.3 GW 약세** — 심야 공급 여유 감소 요인. GR_WEST(STWPF) 주도: HE02 **10,345 MW** → HE14 **1,361 MW**로 하루 8.98 GW 진폭. GR_COASTAL(STWPF): 낮 저점 HE07-09 약 110 MW → 해풍 효과로 저녁 **HE19 = 2,318 MW** 피크. GR_SOUTH(STWPF): 늦저녁 **HE22 = 2,276 MW** 피크 (전형적 남풍 야간 패턴). GR_NORTH(COPHSL): HE01 1,941 MW → HE14 104 MW로 극단적 주간 침체.

- **설비 정지**: TOTAL_RESOURCE_CAP_OUT 24h 평균 **7,110 MW**. 피크 **HE12 = 7,716 MW** (주간 유지보수 정점), 저녁 HE18-22 구간 **6,519-6,537 MW**. 전일 최고 8,854 MW 대비 **~1.1 GW 개선** — 예비력 margin 소폭 확대. HE24(6,500 MW) 기준 자정 이후 추가 회복 기대.

---

## Price View

**Smartbidder 가격 예측 데이터 없음 — 정량 DA/RT price 제공 불가 (client_secret 만료).**

물량 데이터 기반 정성 추론:

- **심야 오프피크(HE01-06)**: 부하 57-64 GW + 풍력 11.6-15.8 GW + 설비 정지 7,558 MW 조합. 전일보다 야간 풍력 약세로 오프피크 가격이 어제보다 소폭 높을 가능성.

- **낮 cheap 구간(HE09-14)**: 태양광 14-31 GW + 풍력 2.5-6.8 GW → net load 32-48 GW대 → 가격 억제 구간. 특히 HE10(net load 32,384 MW)에서 RT 음수 또는 접근 가격 가능성 존재. HE11-13 구간 태양광 과잉 시 DA < 20달러대.

- **저녁 타이트 구간(HE17-21)**: 부하 77-86 GW, 풍력 5.4-10.4 GW, 태양광 급감(HE19: 8,900 MW → HE20: 1,338 MW), 설비 정지 6.5-7.1 GW. ORDC scarcity 가격 발동 가능 구간. 그러나 전일보다 ramp 폭(+7.8 GW vs +13.0 GW)이 작아 spike 강도는 상대적으로 낮을 것으로 추정.

- **AS 시장**: 정량 spread 예측 불가. 피크 시간대 tight reserve → RRS·ECRS 수요 강화 가능. 저녁 GR_COASTAL 풍력 회복(HE19: 2,318 MW)이 부분적 AS capacity 보완 역할.

---

## Key Drivers

- **전일 대비 주요 변화**: 설비 정지 -1.1 GW(개선), 석양 ramp 규모 -5.2 GW(완화), 야간 풍력 -2.3 GW(악화). 세 요소의 합산으로 전일보다 가격 spike 리스크는 낮으나 오프피크 cheap 시간대도 덜 저렴할 전망.

- **Duck curve 구조 유지**: net-load HE10(32,384 MW) → HE20(68,254 MW) 일교차 35,870 MW. BESS·가스 peaker의 빠른 ramp 대응 가치 지속. 다만 ramp slope가 완만해 HE18-20 구간에서 scarcity premium은 전일 대비 축소 예상.

- **GR_WEST 주간 침체 구조적 지속**: 서부 풍력 HE14 1,361 MW — ERCOT 전체 풍력의 절반 이상을 담당하는 GR_WEST가 낮 시간대 거의 소멸하여 열발전 의존도 최대화. 이 패턴은 9월 내내 반복되는 구조적 특성.

- **GR_COASTAL / GR_SOUTH 저녁 회복**: 두 구역 합산 저녁 풍력(HE19-22 기준 약 3.5-4.6 GW)이 net-load ramp 완충 역할. 전일 대비 GR_COASTAL 피크(2,318 MW)는 유사 수준 유지.

- **Smartbidder 데이터 공백 지속**: DA/RT 가격 예측·AS spread·P(DA>RT) 전면 부재 — bess-optimizer, dart-virtual-trader의 정량 bid 결정 불가 상태 이틀째 지속. Ascend client_secret 갱신 긴급.

---

## AG2 / Enverus vs Yes Energy 비교

| 항목 | Yes Energy (BidClose) | AG2 (WSI Trader) | Enverus Mosaic |
|---|---|---|---|
| WZ_ERCOT Load 24h avg | 70,841 MW | 미호출 | 미호출 |
| ERCOT Net Load 24h avg | 50,385 MW | 미호출 | 미호출 |
| Solar peak | 30,980 MW (HE12) | 미호출 | 미호출 |
| Wind ERCOT avg | 8,798 MW | 미호출 | 미호출 |

**시사점**: AG2·Enverus 미호출로 크로스체크 없음. Yes Energy 단일 소스 기반 — 예측 불확실도 높음.

---

## BESS / DART 전략 View (정성, 가격 예측 없음)

- **GKS BESS 충전 window**: HE09-12 (net load 32-40 GW대, 태양광 13.7-31.0 GW) — 저가 전력 충전 최적 구간. 특히 HE10(net load 32,384 MW)을 충전 시작 타겟으로 설정.
- **GKS BESS 방전 window**: HE19-21 (net load 64,360-68,254 MW, 태양광 급감) — 방전 우선 구간. HE20(net load 최고 68,254 MW)이 핵심 타겟. 전일보다 spike 강도 낮을 수 있음에 유의.
- **DART virtual**: Smartbidder DA/RT spread 없이 방향성 판단 불가 — conservative hold 권고.

---

## Risks / Watch

1. **HE19-20 가격 spike 리스크**: net load 최고점 + 설비 정지 6.5 GW + 태양광 소멸 조합. 전일보다 완화됐으나 여전히 주요 리스크 구간. ERCOT EEA 경보 모니터링.
2. **야간 가격 상승**: 야간 풍력 15,774 MW(전일 18,070 MW 대비 -2.3 GW) → 오프피크 가격이 전일보다 높을 수 있음. RT 음수 가능성 감소.
3. **GR_WEST STWPF 신뢰도**: HE14 1,361 MW 예측이 실제보다 높거나 낮을 경우 net load ±300-600 MW 변동. 회복이 빠를수록 저녁 가격 spike 완화.
4. **설비 정지 역전 리스크**: HE12 이후 정지 용량이 7,716 MW에서 낮아지는 추세(HE18-22 6,519-6,537 MW)이나, 계획 외 고장 추가 시 예비력 급감.
5. **Smartbidder 미복구**: 이틀 연속 Smartbidder 데이터 없이 DAM 10:00 CT cutoff 도래. 정량 입찰 불가 상태 — Ascend rep에 오늘 오전 중 client_secret 갱신 요청 필수.
6. **단일 소스 리스크**: AG2·Enverus 미호출로 Yes Energy BidClose만 사용. 크로스체크 없이 작성된 예측은 불확실도 증가.

---

*Source: Yes Energy DataSignals BidClose (`shared/data/raw/yes-energy/2026-09-10.csv`). Smartbidder: UNAVAILABLE (client_secret 만료). AG2: UNAVAILABLE. Enverus: UNAVAILABLE.*
