# ERCOT D+1 (2026-09-11) Market Briefing

**Prepared**: 2026-09-10 (CT) | **Analyst**: market-analyst agent
**DATA SOURCE STATUS**: Yes Energy (bidclose vintage) ✅ | Smartbidder ❌ (client_secret 만료 — 가격 예측 / AS 예측 / P(DA>RT) 없음)

---

## Headline

9월 중순의 이례적 고부하 + ~9.3 GW 설비 정지 지속 속에, 내일(9/11) 저녁 HE19-20 net-load가 59.6 GW로 피크를 형성한다. 정오 solar canyon(net-load 35 GW까지 침강)과 18→20시 8.2 GW 급등 ramp가 가장 큰 가격 압력 구간이며, Smartbidder 데이터 부재로 가격 수치 예측은 정성 평가로 대체한다.

---

## Demand & Supply

- **Load**: WZ_ERCOT bidclose 24h 평균 약 **71,000 MW** (HE5 최저 57,525 MW / HE17 최고 85,618 MW). 피크가 HE16-17에 집중되어 있어 September 고온 패턴 지속 중. 하루 중 변동폭이 28 GW에 달해 flexible 자원 수요가 크다.

- **Net Load**: 24h 평균 약 **47,428 MW**. 태양광이 본격 발전하는 HE9부터 순급락하여 HE10에 최저 **35,130 MW** 기록(solar canyon). 이후 태양광 감소 + 수요 지속으로 HE20에 **59,650 MW** 까지 급등. HE18→HE20 구간 단 2시간 내 +8,152 MW 상승 — evening ramp가 핵심 dispatch 압력.

- **Solar**: ERCOT COPHSL bidclose 기준 HE13 정점 **27,803 MW**. HE12-14 구간에서 27 GW대 유지하며 net-load를 크게 억제. HE20 이후 사실상 0으로 급락(HE21 = 0.2 MW)하며 저녁 ramp를 심화시킴.

- **Wind (ERCOT 전체)**: 야간에 강하고 낮에 약한 전형적 West Texas 패턴. HE12 최저 **6,341 MW** → HE24 최고 **25,166 MW**. GR_WEST가 지배적(야간 7,046→14,797 MW)이며, GR_COASTAL은 저녁 시간대에 3,700-3,800 MW로 보조. GR_NORTH는 종일 200-1,380 MW 수준으로 매우 약세.

- **Capacity Outages**: ERCOT TOTAL_RESOURCE_CAP_OUT = 피크 시간대 기준 **9,118-9,463 MW** 지속 (HE11-12 최대 9,463 MW). HE24에 6,448 MW로 감소 — 자정 전후 일부 유닛 복귀 가능성. 9+ GW 설비 정지 상태에서의 피크 부하 85 GW대는 reserve margin에 부담.

---

## Price View (정성 추정 — Smartbidder 데이터 없음)

| 구간 | Net Load 수준 | 가격 압력 방향 |
|---|---|---|
| HE1-6 (야간) | 46.5-51 GW | Moderate. 풍력 12 GW대로 공급 충분, 가격 안정 예상 |
| HE9-13 (solar canyon) | 35-43 GW | 하방 압력. Net-load 최저 35 GW — negative/near-zero 가격 위험 (HE10-11) |
| HE14-17 (오후 고부하) | 46-51 GW | 상승세. 부하 80-85 GW대, 풍력 여전히 약세(7-8 GW대) |
| HE18-21 (저녁 ramp 피크) | 50-60 GW | 스파이크 위험 가장 높음. 태양광 소멸 + 수요 견조 + wind ramp 진행 중이나 속도 충분치 않을 수 있음 |
| HE22-24 (심야) | 41-51 GW | 완화. 풍력 22-25 GW로 급증하며 가격 하방 압력 |

**핵심 가격 리스크 시간**: HE19(solar cliff 완료, net-load 55.8 GW) 및 HE20(net-load 피크 59.6 GW). 이 구간에서 예비력이 타이트할 경우 ORDC 스크래시티 가격 가능성 존재.

**DA AS 방향** (정성): RRS/ECRS 수요는 저녁 ramp 구간에서 높을 것으로 예상. Smartbidder 없이 수치 추정 불가.

---

## 시간대별 핵심 포인트

**Top-3 Net Load 시간 (가격 상방 압력)**:
1. HE20: 59,650 MW — 피크. 태양광=1,319 MW로 거의 소멸, 풍력 17,168 MW로 아직 충분치 않음
2. HE21: 56,153 MW — 태양광 완전 소멸(0.2 MW), 풍력 19,898 MW로 ramp 중
3. HE19: 55,783 MW — solar cliff 진행(10,256 MW), 부하 82 GW대

**Off-peak 특이사항 (하방 압력)**:
- HE10: Net-load 35,130 MW — 24h 최저. 태양광 22 GW + 풍력 7.5 GW가 동시 발전. Negative price 가능성 있음.
- HE11: Net-load 36,164 MW — 태양광 25.7 GW 정점 구간. 여전히 낮은 net-load 수준.
- HE5: 부하 최저(57,525 MW) + 태양광=0 + 풍력 10.5 GW → off-peak가 가장 공급 여유 있는 야간 시간

---

## Key Drivers

- **September 고온 지속**: 부하 피크가 85.6 GW(HE17)로 September 중순 기준 높은 수준. 텍사스 남부~서부 고온 지속 가능성 내포.

- **심각한 Evening Ramp**: HE18→HE20 구간 2시간 내 net-load +8,152 MW. 태양광 소멸(19,289→1,319 MW)이 주 원인. 빠른 ramping 자원(가스 CT, BESS) 가치 극대화 구간.

- **West Texas Wind 주간 약세**: GR_WEST wind가 HE12에 3,232 MW까지 저하. 이 구간은 태양광이 net-load를 충분히 억제하지만, 오후 태양광 감소 후 풍력 복귀 타이밍(HE15부터 회복)이 critical.

- **9+ GW 설비 정지**: 지속적인 forced/planned outage는 효과적 예비력을 감소시켜 HE18-21 peak 구간에서 scarcity pricing 위험을 증폭시킴.

- **GR_COASTAL 저녁 ramp 역할**: HE18-19에 3,789-3,839 MW로 coastal wind가 의미 있는 기여. 이 예보가 실현되지 못할 경우 evening spike 위험 상승.

---

## AG2, Enverus vs Yes Energy 예측치 차이

Smartbidder 만료로 AG2 WSI 및 Enverus Mosaic API 호출 미수행 (fetch_market_data.py 의존성 동일). Yes Energy bidclose 데이터만 단독 사용. 포캐스트 간 비교 분석 불가.

- **한계**: 단일 소스 의존 시 Yes Energy bidclose forecast 오류(예: weather model revision) 탐지 불가. 특히 load forecast가 기상 모델 변화에 민감한 9월 폭염 환경에서 위험.

---

## Risks / Watch

1. **Evening Spike 위험 (HIGH)**: HE19-20 net-load 피크 55-59 GW + 9 GW+ 설비 정지 조합. BESS 방전 스케줄을 HE19-20 중심으로 배치 권고 (bess-optimizer 입력).

2. **Midday Negative Price 위험 (MODERATE)**: HE10-11 net-load 35-36 GW 수준. 부하 감응형 부하나 curtailment 없으면 negative DA price 가능. BESS 충전 기회.

3. **Wind Forecast 불확실성 (MODERATE)**: GR_WEST STWPF와 GR_SOUTH STWPF의 야간-저녁 ramp 예보 신뢰도. 실제 ramp가 느릴 경우 HE20 이후 가격 상방 연장.

4. **Smartbidder 데이터 공백 (STRUCTURAL RISK)**: P(DA>RT) / AS spread / 가격 수치 예측 없음. 가격 방향성만 정성 추정 가능. bess-optimizer / dart-virtual-trader 의사결정 품질 저하 우려. client_secret 갱신 최우선 과제.

5. **HE24 Cap Out 급락 (6,448 MW)**: 전 시간대 9,100-9,460 MW 대비 갑자기 6,448 MW로 감소. 데이터 이상치 또는 대규모 설비 복귀 신호. Congestion-analyst 확인 권고.

---

## 데이터 출처 및 빈티지

| 항목 | 출처 | 상태 |
|---|---|---|
| WZ_ERCOT LOAD_FORECAST | Yes Energy (bidclose) | ✅ |
| ERCOT NET_LOAD_FORECAST_BID_CLOSE | Yes Energy (bidclose) | ✅ |
| ERCOT SOLAR_COPHSL_BIDCLOSE | Yes Energy (bidclose) | ✅ |
| ERCOT WIND_COPHSL_BIDCLOSE | Yes Energy (bidclose) | ✅ |
| GR_WEST/NORTH/COASTAL/SOUTH WIND | Yes Energy (bidclose) | ✅ |
| ERCOT TOTAL_RESOURCE_CAP_OUT | Yes Energy (latest) | ✅ |
| DA/RT Energy Price Forecast | Smartbidder | ❌ 만료 |
| DA AS Price Forecast (RRS/ECRS/Non-spin) | Smartbidder | ❌ 만료 |
| P(DA>RT) / P(DA<RT) | Smartbidder | ❌ 만료 |
| AG2 WSI Load/Wind/Solar | AG2 | ❌ 미수행 |
| Enverus Mosaic | Enverus | ❌ 미수행 |
