# ERCOT D+1 (2026-09-12) Market Briefing

**발행**: 2026-09-11 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch)
**가격 피드**: Smartbidder UNAVAILABLE (MSAL 미설치) — 가격 방향만 서술, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준

---

## Headline

토요일임에도 9월 고온 지속으로 일중 피크 87.6 GW 달성 예상. 정오 태양광 32 GW 피크가 순부하를 18 GW까지 압축해 midday 가격 하방 압력 강하고, 일몰 후 HE19-20 구간에서 순부하가 2시간 만에 ~15 GW 급등하는 evening ramp 리스크가 당일 핵심 변수.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 71,270 MW. 일중 최저 HE7-8 약 56,600 MW (토요일 아침 수요 저하). 피크 **HE17 87,627 MW** (16:00-17:00 CT). 9월 고온 유지 중으로 주중 대비 낮지만 여전히 높은 수준.
- **Net Load**: 24h 평균 37,379 MW. **최저 HE10 18,115 MW** (태양광 최대 시 거의 전 가스 유닛 오프 또는 최소부하). **최고 HE20 57,625 MW** (일몰 후). Duck curve 진폭: 39,510 MW (HE10→HE20 순부하 상승폭) — 태양광이 순부하를 절반 이하로 눌렀다가 2시간 만에 복원.
- **Evening Ramp 상세**: HE17→HE18 +2,346 MW, HE18→HE19 **+7,971 MW**, HE19→HE20 **+7,162 MW**. 태양광 퇴장(24,221 → 12,393 → 1,406 MW)이 ramp 직접 원인. HE18-20 구간 가스 대형 복귀 필요.

---

## Renewable Supply

- **Solar**: ERCOT COPHSL BIDCLOSE 24h 평균 12,368 MW(일조 시간 환산). **피크 HE12 32,182 MW**. HE10-16 구간 27-32 GW 범위로 안정적. 9월 중순 일사량 여전히 강함. 퇴장 속도: HE18 24,221 MW → HE19 12,393 MW → HE20 1,406 MW (2시간에 22,815 MW 소실).
- **Wind (ERCOT 전체)**: COPHSL 24h 평균 19,862 MW. 야간 고 / 주간 저 전형적 diurnal 패턴. 야간 최고 HE1 25,160 MW, 주간 최저 **HE13 14,663 MW**. 피크 타임대(HE17) 17,059 MW로 태양광 감소분을 일부 보완하나 부족.
- **지역별 풍력**:
  - GR_WEST (STWPF): 24h 평균 11,794 MW. 야간 15,160 MW, 주간 최저 HE14 8,519 MW. ERCOT 풍력의 약 60% 점유.
  - GR_NORTH (COPHSL): 664-2,430 MW 소규모. HE14 피크 시간대 664 MW로 미미.
  - GR_COASTAL (STWPF): 저녁 uptick 패턴. HE18 4,060 MW로 evening ramp 일부 완충.
  - GR_SOUTH (STWPF): 1,671-2,926 MW 범위, 큰 변화 없음.

---

## Price View (방향 전망, 정량 수치 없음)

**Smartbidder 가격 예측 미가용 — 방향성 및 신뢰도 수준만 제시.**

- **Midday (HE09-12)**: 순부하 18-26 GW. 가격 하방 압력 매우 강함 (저가/0 근접 또는 음의 RT 가능성). 신뢰도: 높음.
- **Afternoon (HE13-17)**: 순부하 31-40 GW. 가격 점진적 상승. 신뢰도: 중간.
- **Evening Ramp (HE18-20)**: 순부하 42 → 58 GW 급등. 당일 최고 가격 시간대. Spike 리스크 집중. 신뢰도: 방향 높음, 강도는 추가 데이터 필요.
- **Late Night (HE21-24)**: 순부하 하락, 풍력 반등. 가격 완화 방향.

---

## Outages

- **TOTAL_RESOURCE_CAP_OUT**: 24h 평균 ~8,275 MW. HE1 최고 9,187 MW.
- **HE24 6,777 MW**: 유닛 귀환으로 HE24 아웃티지 감소. 9/13 초반 supply 일부 완화.

---

## Key Risks

1. Evening ramp (HE18-20) spike: 8.3 GW 아웃티지 환경에서 ~8 GW/hr 순부하 상승.
2. Solar 예측 편차: 구름 유무에 따라 midday 저가 구간 depth 변동.
3. 토요일 AS 수요: 낮 수준이나 HE18-20 ramp 구간 RT tight 가능성.
4. Smartbidder/AG2/Enverus 미가용으로 가격 수치 신뢰도 제한.

---

*downstream 에이전트 참조용 사본. 원본: reports/daily/market-briefing/2026-09-12.md*
*데이터 기준: Yes Energy DAM Bidclose (2026-09-11 fetch). 모든 시각 CT.*
