# ERCOT D+1 (2026-09-13) Market Briefing

**발행**: 2026-09-12 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch)
**가격 피드**: Smartbidder UNAVAILABLE (CLIENT_SECRET 만료) — 가격 방향만 서술, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준
**요일**: 일요일 (WEPEAK 분류: HE7-22, OFFPEAK: HE1-6, HE23-24)

---

## Headline

일요일임에도 9월 고온 유지로 부하 피크 HE17 84.7 GW 예상. 전일(토) 대비 풍력이 3.5 GW 약세(평균 16.4 GW vs 전일 19.9 GW)이고 아웃티지가 2.2 GW 증가(10.5 GW)해 순부하 환경은 오히려 소폭 타이트. HE19-20 evening ramp 2시간에 +18 GW(태양광 24 GW 소실이 주원인)가 당일 최대 리스크이며, HE10 순부하 22 GW 최저에서 정오 가격 하방 압력도 지속.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 **69,263 MW**. OFFPEAK(HE1-6, HE23-24) 평균 61,121 MW, WEPEAK(HE7-22) 평균 73,334 MW. 일중 최저 **HE8 54,912 MW**(일요일 아침 산업·상업 수요 저하), 피크 **HE17 84,723 MW**(오후 냉방 피크). 전일(토) HE17 87,627 MW 대비 -2,904 MW로 일요일 효과 확인.
- **Net Load**: 24h 평균 **39,239 MW**. 최저 **HE10 22,188 MW**(태양광 26.3 GW 최대 구간에서 가스 유닛 거의 전량 밀려남), 최고 **HE20 58,736 MW**(일몰 후 2시간). Duck curve 진폭 **36,548 MW** — 전일(39,510 MW)보다 얕으나 여전히 대형.
- **Evening Ramp 상세**: HE17→HE18 +2,723 MW, HE18→HE19 **+9,371 MW**, HE19→HE20 **+8,640 MW**. 태양광 퇴장(29,447→25,192→12,891→1,324 MW)이 ramp 직접 원인. 풍력은 HE17-20 구간에서 15,051→18,285 MW로 반등(+3,234 MW)하나 태양광 소실(28,123 MW)의 11% 수준에 불과해 net 상쇄 미미.

---

## Renewable Supply

- **Solar**: ERCOT COPHSL BIDCLOSE 24h 평균 **12,279 MW**. 피크 **HE12 31,140 MW**. HE11-16 구간 29,976-31,140 MW로 안정적 고원 형성. HE9 13,547 MW(급등 시작) → HE10 26,284 MW(+12,737 MW/hr) → HE12 31,140 MW. 퇴장 속도: HE18 25,192 MW → HE19 12,891 MW(-12,301) → HE20 1,324 MW(-11,567) — 3시간에 28,123 MW 소실. 9월 중하순 일사량 유지로 정오 태양광은 강하나 일몰 속도도 빠름.
- **Wind (ERCOT 전체)**: COPHSL 24h 평균 **16,379 MW** — 전일 19,862 MW 대비 **-3,483 MW(△-18%)** 급감. 야간 최고 **HE1 22,474 MW**, 주간 최저 **HE12 11,357 MW**. 피크 타임대(HE17) 15,051 MW로 전일 대비 -2,008 MW 낮아 저녁 공급 타이트 기여. 야간 회복: HE22 21,263 MW, HE23 21,485 MW.
- **지역별 풍력**:
  - GR_WEST (STWPF): 24h 평균 **9,198 MW**. 야간 최고 HE1 13,534 MW → 주간 최저 HE12 5,569 MW. ERCOT 풍력 전체의 약 56% 점유. 주간 약세가 전체 풍력 trough를 결정하는 핵심 지역.
  - GR_NORTH (COPHSL): 24h 평균 **1,297 MW**. HE1 2,159 MW → 주간 최저 HE13 572 MW. 기여 미미하나 야간 기저 역할.
  - GR_COASTAL (STWPF): 24h 평균 **2,074 MW**. 해풍 패턴으로 오후-저녁 uptick 뚜렷. HE17-18 3,383 MW peak — evening ramp 구간 일부 완충 효과.
  - GR_SOUTH (STWPF): 24h 평균 **2,112 MW**. HE8 1,574 MW(최저) → HE21 2,706 MW(최고). 야간 소폭 반등.

---

## Price View (방향 전망, 정량 수치 없음)

**Smartbidder 가격 예측 미가용(CLIENT_SECRET 만료) — 방향성 및 신뢰도 수준만 제시. 수치 없는 방향 전망임을 downstream 에이전트 인지 필요.**

- **Overnight / 새벽 (HE1-6)**: 순부하 37-40 GW, 풍력 강세(15-22 GW). 공급 여유로 낮은 가격 예상. BESS 충전 최적 창. 신뢰도: 높음.
- **아침 태양광 진입 (HE8-9)**: HE8 순부하 39,957 MW → HE9 31,174 MW(태양광 급등 시작). 가격 빠른 하강. HE9 태양광 13,547 MW로 불완전 진입 단계, DA 가격 mid-range 예상.
- **Midday 정오 trough (HE10-11)**: 순부하 22,188-23,050 MW. 태양광 26-30 GW로 가스 유닛 최소 가동. RT 가격 0 근접 또는 음수 가능성. DA 가격도 낮으나 RT가 더 낮을 가능성 → spread(DA-RT) 양(+) 방향. 신뢰도: 높음(구조 명확). 일요일 효과로 전일(18,115 MW) 대비 trough가 얕아(22,188 MW) 음전력 가능성은 전일보다 다소 낮음.
- **오후 부하 상승 (HE13-17)**: 순부하 31-38 GW, 태양광 유지. 가격 점진 상승. HE17 부하 피크 84,723 MW 진입 구간. AS 시장 프리미엄 형성 시작. 신뢰도: 중간.
- **Evening Ramp (HE18-20)**: 순부하 40,725→50,096→58,736 MW — 당일 최고가 시간대. 10.7 GW 아웃티지 환경에서 가스 유닛 대량 복귀 필요. RT spike 리스크 집중. P(RT>DA) 높음 → spread(DA-RT) 음(-) → DA 매입·RT 방전 시그널. BESS 방전 핵심 창. 신뢰도: 방향 높음, 강도는 Smartbidder 수치 필요.
- **야간 감소 (HE21-23)**: 순부하 56,475→47,930 MW 완화. 풍력 반등(19,818-21,485 MW). 가격 점진 하강이나 10 GW 아웃티지 잔존으로 급격 완화는 제한. HE24 이후 아웃티지 일부 해소(9,964→8,985 MW) 기대.

---

## Outages & Reserve Margin

- **TOTAL_RESOURCE_CAP_OUT**: 24h 평균 **10,508 MW** — 전일 ~8,275 MW 대비 **+2,233 MW 증가**. HE1-18 구간 10,728-10,774 MW 고정, HE19-22 9,964 MW(일부 유닛 귀환), HE24 8,985 MW(추가 해소 예정).
- **Reserve 압박 구조**: HE20 총부하 79,400 MW + 아웃티지 9,964 MW → 가용 용량이 충분하려면 설치 용량 90 GW+ 필요. 풍력(HE20 18,285 MW) + 태양광(1,324 MW) 포함 시 순부하 58,736 MW를 열병합 유닛이 커버해야 하는 구조. 전일 대비 풍력 약세 + 아웃티지 증가로 reserve margin 압박 심화.
- **9월 중순 outage 증가**: 여름 피크 마무리 후 계획 정비 집중 시즌 진입. 10.7 GW 상시 아웃티지는 9월 기준 높은 수준으로, HE18-20 가스 유닛 풀 복귀가 critical path.

---

## Cross-Check 갭 분석

- **AG2 vs Yes Energy**: AG2 미호출. 부하·재생에너지 갭 분석 불가. (전일 브리핑 동일 제약)
- **Enverus vs Yes Energy**: Enverus 미호출. Net load 및 solar/wind 교차 확인 불가.
- **Smartbidder vs 자체 추정**: Smartbidder CLIENT_SECRET 만료. 가격 전망은 Yes Energy 순부하 구조 기반 방향성만 — 정량 확률(P(DA>RT), P(RT>$100)) 산출 불가.
- **조치 권고**: ① Smartbidder CLIENT_SECRET 갱신 요청(Ascend rep) 최우선. ② 갱신 전까지 HE19-20 RT spike 리스크를 보수적으로 가정하고 bess-optimizer에 불확실성 폭 확대 통보 필요.

---

## 시간대별 전망 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | 가격 방향 | BESS 시사 |
|----|----------|-----------|------------|---------|-----------|----------|
| 1 | 63,855 | 40,356 | 0 | 22,474 | 저 | 충전 |
| 3 | 58,908 | 37,720 | 0 | 20,289 | 저 | 충전 |
| 6 | 55,173 | 38,633 | 0 | 15,825 | 저 | 충전 |
| 8 | 54,912 | 39,957 | 1,240 | 13,001 | 저-중 | 충전/대기 |
| 10 | 62,377 | **22,188** | 26,284 | 12,150 | 최저(0/음 가능) | AS 대기 |
| 12 | 71,816 | 27,362 | **31,140** | 11,357 | 저 | AS 대기 |
| 15 | 82,303 | 36,128 | 30,973 | 13,189 | 중 | 대기 |
| 17 | **84,723** | 38,001 | 29,447 | 15,051 | 중-고 | 방전 준비 |
| 18 | 84,470 | 40,725 | 25,192 | 16,236 | 고 | 방전 개시 |
| 19 | 82,361 | 50,096 | 12,891 | 17,424 | **최고(spike 위험)** | **방전 핵심** |
| 20 | 79,400 | **58,736** | 1,324 | 18,285 | **최고** | **방전 핵심** |
| 21 | 77,203 | 56,475 | 0 | 19,818 | 고 | 방전 지속 |
| 23 | 70,384 | 47,930 | 0 | 21,485 | 중 | 감속 |

---

## Risks / Watch

1. **Evening Ramp 크기**: HE18-20 순부하 상승(+18,011 MW in 2hrs) — HE18→HE19가 단일 시간 +9,371 MW로 가장 급격. 가스 유닛 ramping 능력 vs 10.7 GW 아웃티지 조합에서 RT 가격 spike 위험 최고.
2. **풍력 예측 하방 리스크**: 전일 대비 이미 3.5 GW 약세. GR_WEST 주간 최저 5,569 MW 수준에서 STWPF 추가 하향 편차 발생 시 HE13-17 가격 상승 잠재력. 예측 불확도 주시.
3. **아웃티지 장기화**: 10.5 GW avg 아웃티지가 9월 기준 높은 수준. HE19-22 9,964 MW로 일부 귀환 예정이나 강제 outage 추가 발생 시 reserve margin 급박.
4. **Midday 음전력 가능성**: HE10 순부하 22,188 MW로 전일(18,115 MW)보다 4,000 MW 높아 음전력 강도는 낮으나, 일요일 산업 수요 추가 저하 시 Net load가 예측 대비 하락 가능 → RT 음전력 기회.
5. **Smartbidder 가격 데이터 공백**: 이번 브리핑은 Yes Energy 단일 소스 의존. 가격 수치 불재. bess-optimizer 및 dart-virtual-trader는 이 제약을 전제로 보수적 포지션 수립 권장.

---

*데이터 기준: Yes Energy DAM Bidclose vintage (2026-09-12 fetch). Smartbidder CLIENT_SECRET 만료로 미가용. AG2, Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
