# ERCOT D+1 (2026-09-14) Market Briefing

**발행**: 2026-09-13 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch)
**가격 피드**: Smartbidder UNAVAILABLE (CLIENT_SECRET 만료) — 방향성만 서술, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준
**요일**: 월요일 (WDPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)

---

## Headline

월요일 전환으로 부하 피크 HE17 86,615 MW (전일 일요일 HE17 84,723 MW 대비 +1,892 MW). 그러나 GR_WEST 풍력이 주간 최저 10,234 MW(HE11)를 유지하며 전일 5,569 MW 급저 대비 4,665 MW 더 강해, 24h 풍력 평균 20,673 MW — 전일(16,379 MW) 대비 +4,294 MW. 이 풍력 강세 덕분에 HE20 net load 피크는 56,584 MW로 전일(58,736 MW)보다 -2,152 MW 낮아 evening ramp 가격 spike 리스크가 완화 방향. 단, ramp 자체 크기(HE18→HE20 net load +18,906 MW in 2시간)는 여전히 대형이며 Cap out 9,887 MW(24h 평균)가 잔존해 RT 구조적 긴장은 유지.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 **71,995 MW** (일요일 69,263 MW 대비 +2,732 MW). WDPEAK(HE7-22) 평균 76,539 MW, OFFPEAK 평균 62,906 MW. 피크 **HE17 86,615 MW**.
- **Net Load**: 24h 평균 **37,979 MW**. 최저 **HE11 20,669 MW**, 최고 **HE20 56,584 MW**. Duck curve 진폭 **35,915 MW**.
- **Evening Ramp**: HE18→HE19 **+9,674 MW**, HE19→HE20 **+9,232 MW**. 2시간 합계 +18,906 MW. 풍력이 HE17-20 22,510~23,702 MW로 강하게 지지(전일 동구간 15,051~18,285 MW 대비 5,000 MW+ 우위).

---

## Renewable Supply

- **Solar**: 24h 평균 12,342 MW. 피크 **HE12 32,308 MW**. HE18→HE20 2시간에 22,989 MW 소실(일몰 급격).
- **Wind (ERCOT 전체)**: COPHSL 24h 평균 **20,673 MW** (전일 16,379 MW 대비 **+4,294 MW**). 주간 최저 **HE8 16,127 MW** (전일 최저 11,357 MW 대비 +4,770 MW). 저녁 이후 22,000~24,000 MW 수준 유지.
- **GR_WEST (STWPF)**: 24h 평균 **12,198 MW**. 주간 최저 **HE11 10,234 MW** (전일 최저 5,569 MW 대비 **+4,665 MW** 핵심 개선).
- **GR_COASTAL (STWPF)**: 오후-저녁 해풍 uptick. HE18 **3,746 MW** peak — evening ramp 완충.
- **GR_SOUTH (STWPF)**: HE19 **2,963 MW** peak. 오후 반등.

---

## Outages & Reserve Margin

- **TOTAL_RESOURCE_CAP_OUT**: 24h 평균 **9,887 MW** (전일 10,508 MW 대비 -621 MW 개선). 피크 HE13 **10,705 MW**. HE19-23 9,455~9,558 MW. **HE24 7,918 MW** (야간 유닛 복귀 1,537 MW).
- **HE20 Reserve Proxy**: 순부하 56,584 MW, Cap out 9,455 MW → 전일 대비 약 2.7 GW 개선 방향.

---

## Price View (방향성 — Smartbidder N/A)

| 구간 | 순부하 범위 | 방향 | BESS 시사 |
|---|---|---|---|
| HE1-7 (야간) | 37,226 ~ 42,345 MW | 저 | 충전 |
| HE8-9 (태양광 진입) | 31,628 ~ 42,451 MW | 중→저 | 충전 |
| HE10-11 (Midday trough) | 20,669 ~ 21,165 MW | **최저 / RT 음전력 가능** | AS 대기 |
| HE12-17 (오후 상승) | 23,417 ~ 34,448 MW | 저→중고 | 대기→방전 준비 |
| HE18-20 (Evening ramp) | 37,678 ~ 56,584 MW | **최고 / RT spike 위험** | **방전 핵심** |
| HE21-24 (야간 복귀) | 42,865 ~ 55,138 MW | 고→저 | 방전 감속 → 충전 |

*P(DA>RT), P(RT>$100) 정량값: Smartbidder 미가용으로 산출 불가.*

---

## Risks / Watch

1. **Evening ramp RT spike**: HE18→HE20 net load +18,906 MW in 2시간. 풍력 버퍼 개선으로 절대 수준 낮아졌으나 ramp 속도 동일 — gas ramping 능력 × 9.5 GW outage 구조에서 RT spike 리스크 잔존.
2. **GR_WEST STWPF 하방 리스크**: 예측 10,234 MW에서 추가 하향 시 HE15-18 가격 상승. 핵심 차별화 변수.
3. **Cap out HE13 10,705 MW**: 오전-정오 최고 outage 구간. 강제 outage 추가 발생 시 duck belly 구간 AS 수요 급등 가능.
4. **Midday RT 음전력**: HE10-11 순부하 20,669 MW — BESS 충전 기회 또는 DA 하방 영향.
5. **Smartbidder 가격 공백**: 정량 확률 부재. bess-optimizer, dart-virtual-trader 보수적 포지션 전제 유지.

---

## 전일(Sep 13) 대비 핵심 변화

| 항목 | Sep 13 (일) | Sep 14 (월) | 변화 |
|---|---|---|---|
| 부하 24h 평균 | 69,263 MW | 71,995 MW | +2,732 MW |
| Net load 피크 (HE20) | 58,736 MW | 56,584 MW | -2,152 MW |
| 풍력 24h 평균 | 16,379 MW | 20,673 MW | **+4,294 MW** |
| GR_WEST 주간 최저 | 5,569 MW | 10,234 MW | **+4,665 MW** |
| Cap out 평균 | 10,508 MW | 9,887 MW | -621 MW |

---

*데이터 기준: Yes Energy DAM Bidclose vintage (2026-09-13 fetch). Smartbidder CLIENT_SECRET 만료로 미가용. AG2, Enverus 미호출. 모든 시각 CT. Spread 부호: DA−RT, 양수 = short DA signal. 원본: `reports/daily/market-briefing/2026-09-14.md`*
