# ERCOT D+1 (2026-09-16) Market Briefing

**발행**: 2026-09-15 (CT) | **작성**: market-analyst
**데이터 상태**:
- Enverus (Mosaic): 정상 — load_fc, net_load_fc, wind_stpf, solar_stpf (published 06:38-06:43 CT, DAM cutoff 10:00 CT 이전 vintage 확인)
- AG2 (WSI Trader): 정상 — windcast ERCOT Aggregate 24h
- Yes Energy BIDCLOSE: UNAVAILABLE (rate-limit throttle error — 50 req/300s 초과, CSV 전체 에러)
- Smartbidder: DEGRADED (CLIENT_SECRET 만료 지속, Day 52+) — 가격 정량값 없음
**요일**: 화요일 (WDPEAK HE7-22)
**데이터 신뢰도**: PARTIAL — 수급 구조(Enverus + AG2) 실데이터 기반, 가격은 방향성 추정만

---

## Headline

**Sep 16은 "약풍 + 고부하" 조합 — 최근 며칠의 West wind 지원이 급격히 소멸하며 evening net load 피크가 63.5 GW로 Sep 14(56.6 GW) 대비 +6.9 GW 상승 전망. Midday 덕 커브 억제는 완화되나 저녁 17:00-21:00(HE18-21) RT spike 리스크가 이번 주 최고조. GKS BESS HE10-12 충전 / HE19-20 방전 사이클이 이번 주 가장 유리한 net load spread 조건 형성.**

- Enverus 부하 예측: 24h 평균 **73,231 MW**, 피크 HE16 (15:00-16:00 CT) **85,935 MW**
- Enverus 순부하 최저: HE10 **32,189 MW** (전일 Sep 14 실측 HE11 20,669 MW 대비 +11,520 MW — 풍력 약세로 duck curve 훨씬 얕음)
- Enverus 순부하 저녁 피크: HE20 **63,490 MW**
- AG2 vs Enverus 풍력 갭 HE20: AG2 14,878 MW vs Enverus 18,367 MW → **3,489 MW 차이** — 저녁 가격 결정 핵심 불확실성

---

## Demand & Supply

**Load (Enverus)**
- 24h 평균 **73,231 MW** (Sep 14 Yes Energy 실측 71,995 MW 대비 +1,236 MW — 화요일 수요 소폭 높음)
- WDPEAK(HE7-22) 평균 **77,407 MW** / OFFPEAK(HE1-6, HE23-24) 평균 **64,879 MW**
- 일중 최저 HE05(04:00-05:00 CT) **60,301 MW** / 피크 HE16(15:00-16:00 CT) **85,935 MW**
- Top 2 HE: HE16 85,935 MW, HE17 85,838 MW (15:00-17:00 CT 고원)
- Bottom 2 HE: HE05 60,301 MW, HE06 60,791 MW (새벽 4-6시)
- Yes Energy BIDCLOSE 없음: 교차 검증 불가. Enverus 단일 소스 기준.

**Net Load (Enverus)**
- 24h 평균 **46,889 MW**
- Midday trough HE10(09:00-10:00 CT) **32,189 MW** (solar 26,104 + wind 9,849 = 35,953 MW 공급)
- 저녁 피크 HE20(19:00-20:00 CT) **63,490 MW**
- **Evening ramp**: HE18(47,763) → HE19(54,416) → HE20(63,490) = **+15,727 MW in 2h**
  - 태양광 퇴장: HE18(21,827) → HE19(12,814) → HE20(988) MW = 2시간에 20,839 MW 소실

**Solar (Enverus)**
- 피크 HE12(11:00-12:00 CT) **30,375 MW** (Sep 14 실측 32,308 MW 대비 -1,933 MW)
- 발전 창: HE08 633 MW 시작 → HE09 13,907 MW 급상승 → HE20 988 MW 거의 종료
- 24h 평균(야간 zeros 포함) **11,426 MW**

**Wind (Enverus vs AG2 비교)**

| 구간 | Enverus | AG2 | 갭(Enverus - AG2) |
|---|---|---|---|
| 24h 평균 | 14,900 MW | 13,059 MW | +1,841 MW |
| HE01 (야간 피크) | 20,700 MW | 18,726 MW | +1,974 MW |
| HE12 (주간 최저) | 9,264 MW | 7,183 MW | +2,081 MW |
| HE19 (저녁 ramp 시작) | 17,334 MW | 13,699 MW | +3,635 MW |
| HE20 (저녁 피크) | 18,367 MW | 14,878 MW | +3,489 MW |

- **두 소스 모두 Sep 14 실측(20,673 MW avg)보다 훨씬 낮음**: Enverus -5,773 MW, AG2 -7,614 MW
- AG2가 Enverus 대비 전반적으로 낮으며 특히 저녁(HE19-20) 구간 갭이 3.5-3.6 GW로 최대

---

## Price View (DEGRADED — Smartbidder 미가용, 방향성만)

| 구간 (CT) | 순부하 (Enverus) | 방향 |
|---|---|---|
| HE01-06 (야간) | 44,482-46,594 MW | 중간 |
| HE07-09 (아침 태양광 진입) | 49,905→41,103→32,189 MW | 하강 |
| HE10-13 (Midday trough) | 32,189-40,731 MW | **상대적 최저** |
| HE14-18 (오후) | 44,268-47,763 MW | 중→중상 |
| HE19-21 (Evening ramp) | 54,416-63,490 MW | **최고 — RT spike 리스크** |
| HE22-24 (야간 복귀) | 50,134-58,423 MW | 하강 |

- DA 가격 추정(정성): Midday $15-40/MWh / Evening peak $80-200+/MWh
- DA/RT spread: 저녁 구간 P(RT>DA) 높을 가능성 → spread(DA-RT) 음수 예상
- **Smartbidder 없음: 정량 수치 없음. downstream 에이전트 보수적 전제.**

---

## BESS 운용 시사점

- **충전 창**: HE10-HE12 (09:00-12:00 CT) — 순부하 최저 32,189 MW
- **방전 창**: HE19-HE20 (18:00-20:00 CT) — 순부하 54,416-63,490 MW
- **Net load spread HE10→HE20**: 63,490 - 32,189 = **31,301 MW** — 이번 주 최대 spread 조건
- 풍력 결과(AG2 vs Enverus)에 따라 HE20 방전 가치 추가 변동 가능

---

## Risks / Watch

1. **저녁 풍력 결과**: AG2(14,878) vs Enverus(18,367) HE20 갭 3,489 MW — AG2 기준 순부하 ~67 GW 가능
2. **Thermal outage 수준**: Yes Energy 없어 미확인. Sep 14 avg 9,887 MW 기준 가정.
3. **Yes Energy 연속 throttle**: rate-limit 에러 재발. fetch 빈도 점검 또는 지원팀 연락 필요.
4. **Smartbidder 만료 Day 52+**: 정량 가격 기준 없음 지속.
5. **Duck curve 해소**: Midday trough 32 GW (Sep 14 21 GW 대비 +11 GW) → 충전 가격 상승 압력.

---

*데이터 기준: Enverus Mosaic (2026-09-15 06:38-06:43 CT), AG2 WSI Trader (2026-09-15 06:40 CT). Yes Energy: 미가용. Smartbidder: 만료. 원본: `reports/daily/market-briefing/2026-09-16.md` (동일 내용 사본)*
