# ERCOT D+1 (2026-09-17) Market View — downstream copy

**원본**: `reports/daily/market-briefing/2026-09-17.md`
**DATA SOURCE: DEGRADED**
**발행**: 2026-09-16 CT | 신뢰도: PARTIAL-LOW

---

## 핵심 수치 요약 (downstream 에이전트 참조용)

| 항목 | 값 | 근거 |
|---|---|---|
| 요일 | 목요일 (WDPEAK) | — |
| 부하 24h 평균 | 71,500-73,500 MW | Sep 16 Enverus analog + Dallas 99°F |
| 부하 피크 | 84,000-87,000 MW (HE16-17) | 계절 패턴 추정 |
| Net load 최저 (충전 창) | 27,000-35,000 MW (HE10-12) | solar 29-31 GW + wind 14 GW 추정 |
| Net load 저녁 피크 (방전 창) | 63,000-73,000 MW (HE19-20) | solar cliff + weak wind |
| Evening ramp HE18→HE20 | +14-20 GW | solar 18-22 GW 퇴장 |
| Wind 24h 평균 | 12-16 GW | Sep 16 Enverus 14.9 GW analog, 불확실성 HIGH |
| GR_WEST HE19-20 | 10-16 GW | Sep 16 Enverus/AG2 갭 3.5 GW 참고 |
| Solar 피크 | 29-31 GW (HE12) | 계절 하락 보정 |
| Cap out | 8.5-10 GW | Sep 14 9.9 GW analog |
| Dallas 기온 | 99°F high / 80°F low | 기상 검색 확인 |
| DA 24h 평균 가격 | $40-70/MWh (방향 추정) | Sep 11 RT 실측 + 순부하 analog |
| DA/RT spike 구간 | HE18-20 (가장 높음) | net load 최고 + solar cliff |
| Midday 가격 | $10-30/MWh (낮음) | net load trough 창 |
| P(DA>RT) HE18-20 | 낮음 — P(RT>DA) 우세 | Sep 11 RT $103/MWh analog |
| ECRS/RRS AS | 방향 정성만 — Smartbidder 없음 | — |

## 데이터 공백 명시 (downstream 에이전트 필독)

- **Yes Energy BidClose**: 미가용 (rate-limit) — 지역별 STWPF, COPHSL, Net load FC, Cap out 실측 없음
- **Smartbidder**: 미가용 (MSAL 만료 Day 53+) — DA/RT 가격, P(DA>RT), P(RT>$100), RRS/ECRS/Non-spin AS 예측 없음
- **AG2 / Enverus**: 이번 사이클 미호출 — load FC, wind STPF, solar STPF 교차 검증 없음

## BESS 운용 시사점 요약

- 충전 우선 창: HE10-HE12 (net load 27-35 GW 추정)
- 방전 우선 창: HE18-HE20 (net load 63-73 GW 추정, solar cliff 구간)
- Net load spread 추정: +30-45 GW (midday trough → evening peak)
- 정량 가격 신호 없음 → bess-optimizer는 Sep 11 RT analog 및 상기 net load 구조만으로 판단해야 함
- SOC 보존 전략 권고: Sep 11 learnings 기반 — 방전을 HE16-17에서 시작해 HE19-20에 잔량 확보

## 시장 구조 위험 (macro context)

- 데이터센터 baseload ~7.6 GW 편입 → off-peak floor 상승
- MORA Sep 2026 thermal outage base 6.9 GW vs 실제 ~9-10 GW → structural reserve 압박
- Dallas 99°F = 여전히 summer 조건 (fall break 미실현)
- Yes Energy / Smartbidder 동시 공백 연속: bess-optimizer, dart-virtual-trader 정량 신호 부재 Day 3+ (Yes Energy) / Day 53+ (Smartbidder)

---

*참조: `reports/daily/market-briefing/2026-09-17.md` — 전체 분석 원본*
