# ERCOT D+1 (2026-09-19) Market Briefing

> Generated: 2026-09-18 (Daily Cycle Step 3)
> Data sources: Yes Energy bidclose (2026-09-19.csv) — PRIMARY
> Smartbidder: DEGRADED (client_secret expired 2026-09-14). Price forecasts and P(DA>RT) unavailable.
> AG2 / Enverus: Not polled this cycle. Yes Energy bidclose is sole quantitative input.
> Market day: Saturday (WEPEAK = HE07-22; OFFPEAK = HE01-06, HE23-24)

---

## Headline

Saturday 9/19 여전히 늦여름 열돔 지속 — 83 GW 이상 피크 부하에 9 GW 강제정지 중첩, GR_WEST 풍력이 오전 12 GW에서 피크 타임 2.8 GW로 급락. 태양광 소멸 구간(HE19-20)에서 +15.7 GW 2시간 넷로드 급등이 RT spike 최대 리스크.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: 24h 평균 67,927 MW. 피크 HE17 = 83,216 MW (토요일 기준 이례적 고부하 — 잔여 여름 열기). 최저 HE06 = 54,418 MW (새벽 저점).
- **Net load (BIDCLOSE)**: 24h 평균 43,429 MW. 최저 HE10 = 23,716 MW (태양광 최대 시점, 30 GW 이상 소화로 깊은 덕 커브). 최고 HE20 = 65,135 MW (태양광 소멸 직후 — 하루 중 thermal dispatch 피크).
- **Solar (ERCOT COPHSL)**: HE12 피크 32,028 MW. HE08부터 상승 시작(1,127 MW), HE12-13 고원(31,415-32,028 MW), HE19부터 급감(10,793 MW) → HE20 거의 소멸(688 MW). 일 평균 12,260 MW.
- **Wind (ERCOT COPHSL)**: 24h 평균 11,299 MW. 야간 강세(HE02 최대 17,785 MW), 오후 최약세 HE14 = 5,518 MW. 피크 부하 시점(HE17) 6,695 MW.
  - GR_WEST(STWPF): 오전까지 10,000-12,243 MW → 피크 타임(HE15-17) 2,847-2,849 MW로 **급감(-78%).** 야간 대비 피크 타임 공급 급락이 핵심 리스크.
  - GR_NORTH(COPHSL): HE17 기준 383 MW (미미).
  - GR_COASTAL(STWPF): 저녁 회복, HE18 1,789 MW.
  - GR_SOUTH(STWPF): 저녁 향상, HE21 2,208 MW (최대).
- **Forced Outages (TOTAL_RESOURCE_CAP_OUT)**: 야간 9,278 MW, 피크 타임 8,478-8,518 MW. 피크 부하(HE17 83.2 GW) 대비 약 10% 발전원 강제정지 상태. Reserve margin 여유 제한적.

---

## Price View

> Smartbidder DEGRADED — 정량 가격 예측 없음. 아래는 Yes Energy 넷로드 형태와 전일(2026-09-17) 실거래 가격($33-148/MWh 범위 관측) 기반 정성 추정이며 신뢰도는 낮음.

| 시간대 | 넷로드 수준 | 가격 방향 (정성) | 비고 |
|---|---|---|---|
| HE01-06 (OFFPEAK) | 38,883-44,506 MW | 낮음, $25-40/MWh 추정 | 풍력 15,000+ MW, 야간 저부하 |
| HE09-12 (덕커브) | 23,716-32,397 MW | 매우 낮음, 0-$15/MWh 또는 음(-) 가능 | 32 GW 태양광 + 8,740 MW 풍력 동시 |
| HE13-14 | 35,923-40,787 MW | 중간, $30-70/MWh 추정 | 태양광 감소 시작, 부하 상승 중 |
| HE15-18 | 43,357-49,399 MW | 상승, $60-110/MWh 추정 | 피크 부하 83 GW대, 풍력 약세 |
| **HE19-20 (선셋 램프)** | **59,801-65,135 MW** | **최고 리스크, $100-200+ 가능** | 2시간 +15,735 MW 급등, RT spike 경보 |
| HE21-23 | 52,766-60,717 MW | 하강, $50-90/MWh 추정 | 저녁 부하 감소, 풍력 회복 |

- **DA 24h 평균** (추정): $50-70/MWh 범위 (Smartbidder 부재, 광역 불확실)
- **RT spike 리스크**: HE19-20 집중 — 넷로드 65 GW는 토요일 기준 매우 높은 수준. 태양광이 HE18→HE20 구간 24 GW에서 688 MW로 소멸하면서 thermal 수요가 2시간 만에 +15.7 GW 증가. 어제(9/17) HE18 RT 83.39/MWh 대비 내일 유사 또는 상회 가능성.
- **DA-RT 스프레드**: Smartbidder 데이터 없어 P(DA>RT) 산출 불가. 방향: 선셋 시간대 RT 우위(negative spread) 예상, 태양광 덕 시간대(HE10-12) DA 낮은 값에 RT 더 낮거나 음수 가능.

---

## Key Drivers

1. **늦여름 토요일 83 GW 고부하**: 9월 3주차 토요일에도 83.2 GW 피크는 여전한 텍사스 열기 지속 신호. 평년 이 시점 토요일 피크(73-76 GW 내외) 대비 높은 수준 — 실제 기온 추종 여부는 기상 확인 필요(AG2/WSI 폴 불가).
2. **GR_WEST 풍력 주간 급락**: 오전 12,243 MW → 피크 타임 2,790-2,849 MW. 일 변동폭(9,453 MW)이 단일 에너지 자원 중 최대. GR_WEST 전송 congestion 리스크 → `congestion-analyst` 참고 권고.
3. **덕커브 심화 + 선셋 급경사 램프**: HE10 넷로드 23,716 MW(태양광 피크)에서 HE20 65,135 MW로 +41,419 MW 상승 — 10시간 만에 2.7배. 특히 HE18→HE20 두 시간 내 +15,735 MW는 단일 최급경사 구간.
4. **8.5-9.3 GW 강제정지 지속**: 전 시간대 대규모 유닛 정지. 피크 타임(HE17) 8,518 MW 정지 상태에서 83.2 GW 수요 충족 — thermal reserve 여유 한정적, 미예상 추가 트리핑 발생 시 scarcity 가격 리스크 증폭.
5. **주말 AS 수요 약화 가능성**: 토요일 감소된 상업/산업 부하가 RegUp 수요를 일부 완화시킬 수 있으나, 피크 부하가 높아 net effect 불확실. 어제(9/17) Non-spin만 청산된 패턴 참고.

---

## Data Source Gap Analysis (Smartbidder DEGRADED)

| 항목 | 상태 | 영향 |
|---|---|---|
| Yes Energy BIDCLOSE (Load/Wind/Solar/Net-load) | 정상 | 수급 분석 완료 |
| Smartbidder DA/RT Price Forecasts | DEGRADED | 정량 가격 예측 불가 |
| Smartbidder AS Forecasts (RRS/ECRS/Non-spin) | DEGRADED | AS price view 없음 |
| Smartbidder P(DA>RT) | DEGRADED | 가격 방향성 확률 없음 |
| AG2 WSI (Load/Wind/Weather) | 미폴 | 기상 기반 상향/하향 bias 확인 불가 |
| Enverus (env_forecast_load 등) | 미폴 | Yes Energy 대비 gap 계산 불가 |

Smartbidder client_secret 갱신이 될 때까지 가격 예측 신뢰도 크게 저하 — 가격 범위 추정치에 의존해야 하는 상황 지속.

---

## Risks / Watch

- **RT spike 경보 — HE19-20**: 선셋 + GR_WEST 미회복 + 9 GW 강제정지 삼중 겹침 구간. 어제 HE18 RT −$1,562 손실 재현 리스크(어제는 포지션 부재 + RTSPP $83). 내일 동 시간대 RT 더 높을 가능성.
- **태양광 덕 과잉 공급 리스크**: HE10-12 넷로드 23-30 GW — DA 음수 가격 설정 가능성. 덕 시간대 충전 비용 최적화 기회인 동시에 RT 변동 리스크.
- **GR_WEST 전송 제약**: 피크 타임 GR_WEST 풍력 2.8 GW는 capacity 기준 낮은 값. 송전 제약 binding 여부 확인 필요 → `congestion-analyst` 판단 영역.
- **AG2/Enverus 불폴**: Yes Energy 단독 데이터. 만약 기온이 예상 대비 높거나 낮으면 부하 1-2 GW 미스 가능. 가격 방향 오판 리스크.
- **Smartbidder benchmark 계속 부재**: 내일도 성과 vs benchmark 비교 불가. Evaluator 알림 필요.

---

*산출물 경로:*
- `reports/daily/market-briefing/2026-09-19.md`
- `shared/data/forecasts/market-view/2026-09-19.md` (downstream copy)
