# ERCOT D+1 (2026-09-26) Market Briefing

**발행**: 2026-09-25 (CT) | **데이터 소스**: Yes Energy DAM Bidclose (실제 fetch — verified)
**가격 피드**: Smartbidder DEGRADED (CLIENT_SECRET 만료, Day 12+) — 가격 방향만 서술, 정량 수치 없음
**AG2 / Enverus**: 미호출 (cross-check 불가) — Yes Energy 단일 소스 기준
**요일**: 토요일 (WEPEAK 분류: HE7-22, OFFPEAK: HE1-6, HE23-24)

---

## Headline

토요일 완만한 부하(24h 평균 63,747 MW, 피크 HE17 78,393 MW)에도 불구하고 10.6 GW 전반기 아웃티지와 오후 풍력 급락(GR_WEST HE16-17 3.8 GW, 야간 9.2 GW 대비 -59%)이 공급 타이트감을 유지. 태양광은 HE12-14 구간 25.9-26.6 GW 안정적 고원을 형성하나 Duck curve 전제 체크 결과 **Wind 조건 미달**(9.9 GW avg < 12 GW 기준) → 미드데이 가격 억제 전제 불확실. HE18-19 저녁 램프(+7,719 MW/hr, 태양광 22.9→7.2 GW 붕괴 동반)가 당일 최대 리스크 구간.

---

## 핵심 수량 요약 (downstream 에이전트 quick reference)

| 항목 | 값 |
|---|---|
| Load 24h avg | 63,747 MW |
| Load peak | HE17 78,393 MW |
| Load trough | HE6 51,715 MW |
| Net load 24h avg | 43,344 MW |
| Net load peak | HE20 61,951 MW |
| Net load trough | HE11 27,230 MW |
| Duck curve 진폭 | 34,721 MW |
| Solar peak | HE13 26,564 MW |
| Wind 24h avg | 9,926 MW |
| GR_WEST avg | 6,473 MW |
| Outage peak (HE1-8) | 10,587 MW |
| Outage HE19-20 | 9,652-9,267 MW |
| Evening ramp (HE18→HE19) | +7,719 MW |
| Evening ramp (HE17→HE20) | +14,743 MW total |

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 **63,747 MW**. OFFPEAK(HE1-6, HE23-24) 평균 56,576 MW, WEPEAK(HE7-22) 평균 67,333 MW. 일중 최저 **HE6 51,715 MW**, 피크 **HE17 78,393 MW**.
- **Net Load**: 24h 평균 **43,344 MW**. 최저 **HE11 27,230 MW**, 최고 **HE20 61,951 MW**. Duck curve 진폭 34,721 MW.
- **Evening Ramp**: HE17(47,208) → HE18(51,022, +3,814) → HE19(58,741, **+7,719**) → HE20(61,951, +3,210). HE18→HE19가 단일시간 최급.

---

## Renewable Supply

- **Solar**: 24h 평균 9,611 MW, 피크 HE13 26,564 MW, 고원 HE11-15 (23,862-26,564 MW). HE19: 7,211 MW → HE20: 376 MW 급락.
- **Wind (ERCOT)**: 24h 평균 9,926 MW. HE1 14,311 MW(야간 최고) → HE16 6,634 MW(주간 최저).
- **GR_WEST**: 24h 평균 6,473 MW. HE1 9,172 MW → HE16 3,792 MW(주간 -59%).
- **GR_COASTAL**: 해풍 패턴, HE18 1,645 MW 저녁 피크. Evening ramp 구간 부분 완충.
- **GR_SOUTH**: HE14 191 MW(최저) → HE22 1,892 MW(최고).

---

## Duck Curve 전제 체크

| 조건 | 기준 | 실제 | 판정 |
|---|---|---|---|
| Solar HE12 > 25 GW | 25,000 MW | 25,889 MW | YES |
| Wind 24h avg > 12 GW | 12,000 MW | 9,926 MW | **NO** |
| Thermal outage < 11 GW | 11,000 MW | 9,915 MW | YES |

**→ Wind 조건 미달: 미드데이 가격 억제 전제 불확실. HE10-12 저가 창 보수적 가정 권고.**

---

## Price View 방향성 (정량 없음)

| 구간 | 순부하 | 방향 | BESS 시사 |
|---|---|---|---|
| HE1-6 | 40,532-44,289 | 저 | 충전 핵심 |
| HE10-12 | 27,230-29,097 | 저 (⚠️ 불확실) | AS 대기 |
| HE15-17 | 41,221-47,208 | 고 | 방전 개시 |
| **HE18** | **51,022** | **고~매우 고 (spike 진입)** | **방전 핵심** |
| HE19-20 | 58,741-61,951 | 최고 (spike 위험) | 방전 핵심 |
| HE21-24 | 47,320-58,700 | 중~저 | 감속·충전 |

---

## Outages

- 야간(HE1-8): **10,587 MW** (당일 최고)
- HE9-14: 9,779 MW
- HE18-19: 9,652 MW
- HE20: 9,267 MW
- HE24: 9,140 MW (최저, 점진 해소)

---

## Key Risks

1. HE18-19 evening ramp: +7,719 MW/hr, 9.7 GW 아웃티지 잔존 → RT spike 위험 최고
2. Duck curve 미드데이: Wind 조건 미달로 HE10-12 저가 창 불확실
3. GR_WEST 주간 풍력 추가 하향 편차 가능성
4. Smartbidder Day 12+ DEGRADED: 가격 수치 없음, bess-optimizer 보수적 전제 필요
5. 토요일 실제 수요가 BIDCLOSE 모델 대비 하방일 경우 evening ramp 강도 소폭 완화 가능

---

*데이터 기준: Yes Energy DAM Bidclose (2026-09-25 fetch, real). Smartbidder CLIENT_SECRET 만료 Day 12+. AG2/Enverus 미호출. CT (America/Chicago). Spread: DA−RT, 양수 = short DA.*
