# ERCOT D+1 (2026-10-11) Market Briefing

> **데이터 기준**: Yes Energy bidclose (D+1 BidClose vintage) — 2026-10-10 fetch
> **발행**: 2026-10-10 (CT) | **요일**: 일요일 (WEPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)
> **Smartbidder**: [PARTIAL — Smartbidder N/A, client_secret 만료] — 가격 예측·AS 예측·P(DA>RT) 정량치 없음
> **AG2 / Enverus**: 미호출 — 크로스체크 불가
> **모든 시각**: CT (America/Chicago) | **Spread 부호**: DA−RT (양수 = short DA signal)

---

## Headline

10월 11일(일): ERCOT 풍력이 24h 평균 **24,082 MW**(전일 비교 기준 금요일 5,447 MW 대비 +18,635 MW)를 기록하는 강풍 체제 하에서, 태양광 HE12 **30,815 MW** 고원까지 얹히며 순부하 최저 HE11 **979 MW** — 사실상 거의 제로 순부하로 미드데이 음전력 리스크 극대화. 그러나 저녁 HE18→HE19 단일 시간 순부하 급등 **+13,899 MW** (태양광 급소멸 탓) 시에도 ERCOT 풍력이 23,413 MW를 유지하며 피크 순부하를 **43,213 MW (HE20)**에서 억제 — 전주 금요일 HE20 59,313 MW 대비 −16,100 MW. 일요일 저수요 + 강풍 + 강태양광의 삼중 효과로 DA 24h 평균 가격은 $15-25/MWh 수준의 낮은 가격대 예상 (Smartbidder 미가용 — 순부하 기반 추론). **미드데이 충전(HE10-12) + HE19-20 방전 단일 사이클 전략 유효하나, 방전 가격 절대치는 강풍일 기준으로 상당 폭 낮을 것.**

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h 평균 **58,868 MW** (전주 금요일 10/09 59,699 MW 대비 −831 MW — 일요일 산업·상업 수요 감소). 피크 HE17 **73,375 MW**, 2nd peak HE16 **72,379 MW**. 최저 HE6 **47,148 MW**. OFFPEAK 구간 평균 51,586 MW, WEPEAK 구간 평균 62,509 MW.

- **Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **22,340 MW** (전주 금요일 41,759 MW 대비 **−19,419 MW** — 거의 전적으로 풍력 +18,635 MW 기여). 최저 HE11 **979 MW** (미드데이 거의 제로 순부하), 최고 HE20 **43,213 MW** (일중 변동폭 +42,235 MW). Evening ramp 상세:
  - HE17 (19,189 MW) → HE18 (26,390 MW): **+7,201 MW** — 태양광 28,791 → 21,283 MW 낙하 시작
  - HE18 (26,390 MW) → HE19 (40,289 MW): **+13,899 MW** — 단일 시간 최대 급등 (태양광 21,283 → 5,483 MW)
  - HE19 (40,289 MW) → HE20 (43,213 MW): **+2,924 MW** — 순부하 정점, 풍력 23,617 MW로 상한 억제
  - **총 HE17→HE20: +24,025 MW (3시간)**

- **Morning Solar Ramp-down (Net load 급락)**: HE8 (23,250 MW) → HE9 (16,106 MW, −7,144) → HE10 (3,797 MW, **−12,310**) → HE11 (979 MW, −2,818). HE9→HE10 단일 시간 −12,310 MW 급락이 최대 하락 구간. 태양광 HE9→HE10 9,802 → 24,778 MW 투입 효과.

- **Outages (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **20,147 MW**. HE1-12 구간 20,331 MW 유지. HE13부터 19,998 MW로 소폭 감소(−333 MW, 발전기 계획 복귀). HE24에 19,573 MW로 추가 감소(−425 MW). 10월 추계 정비 고점 국면 지속이나 전주 금요일 수준과 거의 동일.

---

## Renewable Supply

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **11,345 MW** (전주 금요일 11,801 MW 대비 −456 MW). 피크 HE12 **30,815 MW**. HE11-HE16 구간 30,157-30,815 MW 고원 유지. 일출: HE8 454 MW → HE9 9,802 MW (+9,348) → HE10 24,778 MW (+14,976). 일몰: HE18 21,283 MW → HE19 5,483 MW (−15,800) → HE20 64 MW (−5,419). 일요일 가을 맑은 하늘 조건으로 전형적인 강태양광 패턴.

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **24,082 MW** — 전주 금요일(5,447 MW) 대비 **+18,635 MW (+342%)**, 전혀 다른 풍속 체제. 야간~아침 강세: HE1-6 구간 23,416-24,324 MW. 미드데이에도 안정: HE11 23,986 MW (태양광과 중첩). 저녁 HE19-20에도 23,413-23,617 MW 유지 — 이것이 저녁 spike를 강력히 억제하는 핵심 팩터. 최고 HE24 **25,999 MW** (심야 소폭 강화).

- **지역별 풍력**:
  - **GR_WEST (STWPF)**: 24h 평균 **15,697 MW**. 야간 강세(HE1-4 15,836-16,012 MW), 미드데이도 15,162-15,977 MW로 안정 유지 (전주 금요일 HE10 182 MW vs 오늘 15,526 MW — 완전히 다른 바람 체제). HE19 최저 **14,811 MW** (저녁 피크 구간 소폭 약세), HE24 최고 **16,859 MW**. 전 구간 강풍 유지가 오늘 시장의 핵심 특징.
  - **GR_NORTH (COPHSL)**: 24h 평균 **2,151 MW**. 범위 1,809 (HE10)-2,663 MW (HE24). 전형적 야간 강화 패턴. 기여는 GR_WEST 대비 소규모.
  - **GR_COASTAL (STWPF)**: 24h 평균 **1,785 MW**. HE17 최고 **2,568 MW** (오후 해풍 피크). 아침-저녁 전환 구간에서 꾸준한 기여.
  - **GR_SOUTH (STWPF)**: 24h 평균 **1,985 MW**. 범위 1,713-2,235 MW. 심야 약간 강화 패턴. 지역 기여 안정적.

---

## Price View (정성 추론 — Smartbidder 미가용)

**[PARTIAL — Smartbidder N/A, client_secret 만료]. 이하는 net load shape 기반 방향·시사 추론. 신뢰도: 중저 (절대 가격 불확실). 강풍일 특성상 전반적 가격대는 최근 일수 대비 크게 낮음.**

| HE 구간 | 순부하 (MW) | 가격 압력 방향 | BESS 시사 |
|---------|------------|--------------|----------|
| HE1-6 (야간, 강풍) | 22,541-27,903 | 매우 저 — 풍력 23-24 GW가 야간 수요 대부분 커버 | 충전 구간, 낮은 단가 유리 |
| HE7-9 (아침 전환) | 16,106-23,250 | 저 (태양광 투입 전) → 급락 (HE9 태양 가세) | 충전 마무리 |
| HE9→HE10 (태양 급등) | 3,797 MW | 급락 — 재생에너지 합계 47 GW vs 부하 53 GW | 충전 극대화 구간 진입 |
| **HE10-13 (미드데이 최저)** | **979-7,921** | **매우 저 / 음전력 리스크 — 순부하 거의 제로** | **충전 핵심 구간 (최저가 포착)** |
| HE14-16 (오후 회복) | 11,479-16,959 | 저~중저 (태양광 여전히 30 GW대) | AS 대기, 방전 준비 |
| HE17 (전환점) | 19,189 | 중 진입 | 방전 개시 신호 |
| **HE18 (태양 낙하)** | **26,390** | **중~고 — spike 진입** | **방전 개시** |
| **HE19 (단일 최대 ramp)** | **40,289** | **고 — 최대 spike 가능** (단, 풍력 23,413 MW로 10/09 대비 크게 완화) | **방전 핵심** |
| **HE20 (순부하 정점)** | **43,213** | **고** (단, 전주 금요일 59,313 MW 대비 −16,100 MW — 가격 절대치 상당히 낮을 것) | **방전 핵심** |
| HE21-24 (심야, 풍력 최고조) | 29,680-40,153 | 빠른 하락 — 풍력 24-26 GW | 방전 조기 종료, 충전 전환 |

**DA Energy 방향 추정 (Smartbidder 미가용)**:
- 24h 평균: $15-25/MWh (강풍 + 일요일 = 매우 낮은 가격 구조)
- HE10-13 (미드데이): $-20 ~ $5/MWh (음전력 가능 — 순부하 979-7,921 MW)
- HE18-20 (저녁 피크): $40-80/MWh (강풍 미티게이션으로 상한 억제 — 전주 $60-150/MWh 추정 대비 크게 낮음)
- HE1-6 (야간): $10-20/MWh (강풍, 저수요)

**AS 방향 (정성)**:
- **ECRS**: HE9→HE10 순부하 −12,310 MW/h — 태양광 ramp-up에 대응하는 빠른 하향 ramp. 미드데이 ECRS 수요 높을 가능성.
- **RRS**: HE18→HE19 +13,899 MW/h — RT spike 트리거 가능성. 단 풍력 23 GW가 버퍼 역할, 10/09 대비 RRS 프리미엄 낮을 가능성.
- **Non-Spin**: 미드데이 재생에너지 과잉으로 Non-Spin 필요 감소. HE19-20 소폭 수요.
- **P(DA>RT)**: Smartbidder 미가용. 추론: HE10-13 P(DA>RT) 높을 가능성 (미드데이 DA 음전력 가능), HE19 P(DA<RT) — 단 강풍으로 10/09 대비 확률 낮을 가능성.

---

## Key Drivers

1. **강풍 체제 전환 — GR_WEST 전 구간 14,800-16,860 MW 유지**: 전주 금요일 GR_WEST 평균 ~4,000 MW (HE10 182 MW)와 완전히 다른 기상 패턴. 전일선 ERCOT 서부·남서부 상층 기압 배치 변화로 추정. 이 단일 팩터가 오늘 시장 구조를 결정 — 순부하를 22,340 MW(24h avg)로 압축하며 전 구간 가격 하방 압력.

2. **미드데이 순부하 979 MW (HE11) — 사실상 제로 순부하**: 태양광 30,157 MW + 풍력 23,986 MW = 54,143 MW 재생에너지 vs 부하 56,617 MW. 단 2,474 MW만 열원 공급 필요. ERCOT 최소 자원 요구(thermal minimum generation) 제약이 binding 될 가능성 높음 — 일부 must-run 유닛 실제 음전력 생산 → DA/RT 음전력 가능. BESS 미드데이 충전 최적 창.

3. **저녁 ramp HE18→HE19 +13,899 MW — 태양광 소멸 주도, 풍력 미티게이션**: 단일 시간 최대 ramp는 전주 금요일(+13,001 MW)보다 살짝 높음. 그러나 같은 시간 풍력이 23,413 MW를 유지(전주 HE19 풍력 ~5,064 MW 대비 +18,349 MW) — 실제 열원 필요량은 HE19 net 40,289 MW에서 풍력 23,413 MW를 제외하면 약 16,876 MW로 충분한 예비력 확보. Spike 리스크는 실재하나 강도는 크게 완화.

4. **일요일 수요 패턴 + 10월 가을 기온**: 부하 피크 73,375 MW(HE17)는 여름 대비 20 GW+ 낮은 수준. 10월 중순 가을 날씨로 냉방 수요 거의 없음. 산업·상업 주말 감소. 수요 상방 서프라이즈 리스크 낮음.

5. **Outage 단계적 감소 (HE13: −333 MW, HE24: −425 MW)**: HE1-12 20,331 MW에서 HE13 이후 19,998 MW, HE24 19,573 MW로 발전기 계획 복귀. 저녁 피크 구간에서 예비력 소폭 개선. 단, 여전히 ~20,000 MW 수준의 추계 정비는 normalstress 요인.

6. **전주 금요일 대비 시장 구조 역전**: 10/09 net load avg 41,759 MW (tight reserves, HE19-20 spike dominant) vs 10/11 net load avg 22,340 MW (oversupply midday, tamer evening). 같은 10월이지만 기상 조건에 따라 가격 구조가 완전히 달라지는 사례 — 풍력 예보 신뢰도가 DA bid strategy의 핵심 변수임을 재확인.

---

## Data Source Cross-Check

- **Smartbidder vs 자체 추론**: [PARTIAL — Smartbidder N/A, client_secret 만료]. 가격 예측 정량 비교 불가.
- **AG2 vs Yes Energy**: AG2 미호출. 비교 불가 (N/A).
- **Enverus vs Yes Energy**: Enverus 미호출. 비교 불가 (N/A).
- **전일(10/09) 브리핑 추정치 vs 실측 (정성)**:
  - 10/09 브리핑 HE18-19 spike 리스크 flag (high) → 실제 발생 여부 미확인 (Smartbidder 없음).
  - 10/09 브리핑 DA avg 추정 $25-40/MWh → 실측 가격 미확인. 방향 검증 불가.
  - 시사점: Smartbidder 복구 없이는 정량적 가격 예측 검증 불가. 긴급 secret 갱신 필요.
- **풍력 예측 신뢰성**: Yes Energy WIND_COPHSL_BIDCLOSE가 오늘 24 GW대를 예측. 이 예측이 틀릴 경우 (실제 풍력 하락) 저녁 spike 리스크가 급격히 높아짐 → 풍력 실시간 모니터링 필수.

---

## Risks / Watch

1. **풍력 예측 하향 수정 리스크 (최고 경보)**: 오늘 시황 전망은 전적으로 ERCOT 풍력 24 GW+ 유지 가정. STWPF/COPHSL이 실제보다 과대평가됐을 경우, 저녁 net load가 50-55 GW로 상승하며 spike 리스크 급등. GR_WEST STWPF HE19 14,811 MW는 일중 최저 — 이 시점에 실제 GR_WEST가 10-12 GW 이하로 하락하면 10/09 수준 spike 재현 가능.

2. **미드데이 음전력 + thermal curtailment 리스크 (HE10-13)**: 순부하 979-7,921 MW. 재생에너지 합계 태양광 24-31 GW + 풍력 22-25 GW가 부하(52-64 GW)를 포화시키는 구간. ERCOT minimum gen floor 하에서 must-run 유닛 역류 발생 시 RT 음전력. DA bidder들이 음전력을 이미 가격에 반영했을 가능성 높음 → BESS 충전 단가 유리 vs DA-RT spread 역전 가능성.

3. **HE18→HE19 ramp +13,899 MW — 대응 자원 충분하나 실시간 모니터링 필요**: 태양광 소멸 속도가 예보보다 빠를 경우 (구름 없는 맑은 날 → 급격한 일몰 낙하), ramp 실제치가 +15,000 MW+ 될 수 있음. 풍력이 충분히 높다면 이를 흡수하나, 실시간 SCED에서 thermal ramp limit 제약이 binding될 경우 단기 spike.

4. **Smartbidder 미가용 (운영 리스크 지속)**: 연속 AS 예측·P(DA>RT) 없이 운영. bess-optimizer는 net load curve + 정성 추론 기반 방향 수립 필요. Ascend rep에 client_secret 갱신 긴급 요청 (이번 주 내).

5. **일요일 수요 하방 서프라이즈**: 이미 낮은 수요(58,868 MW avg)가 더 낮아지면 HE10-13 음전력 심화 → 미드데이 RT 가격 더 음수화 가능 (BESS 충전에는 추가 유리, 방전 가격엔 무관).

6. **Outage 상방 서프라이즈**: 현재 ~20,000 MW outage 대비 추가 비계획 정지(trip)가 HE18-20에 발생하면 열원 예비력 감소 → spike 리스크 증가. 단, 강풍 24 GW 버퍼가 상당한 완충 제공.

---

## 시간대별 데이터 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | GR_WEST(MW) | 아웃티지(MW) | Peak구분 |
|----|---------|----------|----------|--------|------------|-----------|---------|
| 1 | 53,204 | 27,903 | 0 | 24,324 | 15,836 | 20,331 | OFFPEAK |
| 2 | 51,016 | 25,581 | 0 | 24,465 | 15,953 | 20,331 | OFFPEAK |
| 3 | 49,415 | 23,987 | 0 | 24,455 | 16,012 | 20,331 | OFFPEAK |
| 4 | 48,119 | 22,912 | 0 | 24,195 | 15,944 | 20,331 | OFFPEAK |
| 5 | 47,335 | 22,541 | 0 | 23,789 | 15,763 | 20,331 | OFFPEAK |
| 6 | **47,148** | 22,729 | 0 | 23,416 | 15,620 | 20,331 | OFFPEAK |
| 7 | 47,318 | 23,154 | 0 | 23,145 | 15,576 | 20,331 | WEPEAK |
| 8 | 47,610 | 23,250 | 454 | 22,865 | 15,489 | 20,331 | WEPEAK |
| 9 | 49,383 | 16,106 | 9,802 | 22,266 | 15,172 | 20,331 | WEPEAK |
| **10** | 52,918 | 3,797 | 24,778 | 22,899 | 15,526 | 20,331 | WEPEAK |
| **11** | 56,617 | **979** | 30,157 | 23,986 | 15,977 | 20,331 | WEPEAK |
| **12** | 60,261 | 3,624 | **30,815** | 24,510 | 16,127 | 20,331 | WEPEAK |
| 13 | 63,896 | 7,921 | 30,222 | 24,411 | 16,033 | 19,998 | WEPEAK |
| 14 | 67,169 | 11,479 | 30,154 | 24,179 | 15,720 | 19,998 | WEPEAK |
| 15 | 70,216 | 14,638 | 30,252 | 24,086 | 15,410 | 19,998 | WEPEAK |
| 16 | 72,379 | 16,959 | 30,035 | 24,014 | 15,162 | 19,998 | WEPEAK |
| **17** | **73,375** | 19,189 | 28,791 | 24,050 | 15,074 | 19,998 | WEPEAK |
| 18 | 72,802 | 26,390 | 21,283 | 23,871 | 14,995 | 19,998 | WEPEAK |
| **19** | 70,051 | 40,289 | 5,483 | 23,413 | 14,811 | 19,998 | WEPEAK |
| **20** | 67,655 | **43,213** | 64 | 23,617 | 15,012 | 19,998 | WEPEAK |
| 21 | 65,550 | 40,153 | 0 | 24,610 | 15,680 | 19,998 | WEPEAK |
| 22 | 62,945 | 36,597 | 0 | 25,534 | 16,326 | 19,998 | WEPEAK |
| 23 | 59,851 | 33,089 | 0 | 25,872 | 16,652 | 19,998 | OFFPEAK |
| **24** | 56,602 | 29,680 | 0 | **25,999** | **16,859** | 19,573 | OFFPEAK |
| **AVG** | **58,868** | **22,340** | **11,345** | **24,082** | **15,697** | **20,147** | |

---

*데이터 기준: Yes Energy BidClose D+1 forecast (2026-10-10 fetch). Smartbidder MSAL 만료 — 가격 예측 미가용 [PARTIAL — Smartbidder N/A, client_secret 만료]. AG2/Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
