# ERCOT D+1 (2026-10-15) Market Briefing

> [DATA: Yes Energy only — Smartbidder unavailable]
> **데이터 기준**: Yes Energy BidClose (D+1 BidClose vintage) — 2026-10-14 fetch
> **발행**: 2026-10-14 (CT) | **요일**: 목요일 (WDPEAK: HE7-22, OFFPEAK: HE1-6, HE23-24)
> **Data quality**: PARTIAL
> **Smartbidder**: DEGRADED — Day ~81 since client_secret 만료 (late July 2026) — 가격 예측·AS 예측·P(DA>RT) 정량치 없음
> **AG2 / Enverus**: 미호출 — 크로스체크 불가
> **모든 시각**: CT (America/Chicago) | **Spread 부호**: DA−RT (양수 = short DA signal)

---

## Headline

10월 15일(목): 풍력 극단적 U자형 다이어널 사이클 — 야간 강세(HE1 18,204 MW) → GR_WEST 주간 최저 **2,090 MW(HE14, SCI 바인딩 임계값 ~2,000 MW 90 MW 초과 — 콘게스천 경고)** → 야간 급회복(HE24 전체 **24,701 MW**, GR_WEST **18,299 MW**). 부하 24h 평균 **63,495 MW** (전일 수요일 67,623 MW 대비 −4,128 MW — 가을 기온 하락 추정). 태양광 피크 HE14 **22,384 MW** (+1,785 MW vs 10/14). 순부하 평균 **41,424 MW** (10/14 대비 −784 MW — 거의 동일), 저녁 피크 HE19 **52,856 MW**에서 강풍 복귀로 HE24 **33,009 MW**까지 빠르게 낙하. 저녁 spike는 단 2시간(HE17→HE19 +8,102 MW)에 집중 후 즉시 해소 — 10/14 대비 더 짧고 날카로운 구조. 21+ GW 아웃티지 지속.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24h 평균 **63,495 MW** (10/14 수요일 67,623 MW 대비 **−4,128 MW, −6.1%** — 가을 기온 하락 또는 목요일 수요 패턴. 인접 평일 대비 규모가 커 한랭 전선 통과 영향 가능성). 피크 HE17 **75,642 MW**, 2nd peak HE16 **75,169 MW**. 최저 HE5 **53,236 MW**. WDPEAK 평균 **67,002 MW**, OFFPEAK 평균 **56,480 MW**. 10월 중순 가을 수요 정상화 진행 중.

- **Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **41,424 MW** (10/14 42,208 MW 대비 −784 MW — 거의 동일). 최저 HE11 **33,443 MW** (미드데이 솔라·잔존 풍력 결합), 최고 HE19 **52,856 MW** (저녁 스파이크 피크). 최저값 33,443 MW — SEVERE 덕커브 임계(≤25,000 MW) 이하 아님; 미드데이 음전력 리스크 없음. Evening ramp 상세:
  - HE17 (44,754 MW) → HE18 (48,042 MW): **+3,288 MW** — 솔라 19,730 → 12,932 MW 낙하, 풍력 10,005 → 12,552 MW 일부 상쇄
  - HE18 (48,042 MW) → HE19 (52,856 MW): **+4,814 MW** — 단일 최대 ramp (솔라 12,932 → 2,743 MW, 풍력 12,552 → 15,118 MW 완충)
  - HE19 (52,856 MW) → HE20 (51,438 MW): **−1,418 MW** — 풍력 급증(+2,378 MW)으로 NL 즉시 하락, peak가 HE19에서 종료
  - HE20 이후 빠른 하락: HE21 47,008 → HE22 41,845 → HE23 37,574 → HE24 33,009 MW — 풍력 surge 주도
  - **총 HE17→HE19: +8,102 MW (2시간)** — 10/14 HE17→HE20 +12,369 MW(3시간) 대비 더 짧고 집중적

- **Outages (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **21,145 MW** (10/14 21,192 MW와 유사 — 10월 추계 정비 고점 지속). HE9-12 구간 21,532-21,535 MW 최고. 저녁 HE18 21,070 → HE19 **20,864 MW** (일중 최저 — 일부 유닛 저녁 복귀). HE21-23 20,472 MW 안정. HE19 최저 아웃티지 구간이 순부하 피크 구간과 겹침 — 상대적 예비력 소폭 개선 요인이나 여전히 타이트.

---

## Renewable Supply

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **7,685 MW** (일중 발전 HE9-HE19 평균 15,328 MW). 피크 HE14 **22,384 MW** — 10/14(20,599 MW) 대비 **+1,785 MW (+8.7%)**. 10월 중순 일조각 하락을 감안하면 전일 대비 운량 개선 가능성. 일출: HE8 276 MW → HE9 6,191 MW → HE10 15,042 MW → HE14 피크 22,384 MW. 일몰: HE15 22,258 MW → HE17 19,730 MW → HE18 12,932 MW → HE19 2,743 MW → HE20 17 MW(사실상 소멸). **HE17→HE19 2시간 태양광 낙차: −16,987 MW — 저녁 스파이크의 1차 트리거**.

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **13,544 MW** (10/14 17,686 MW 대비 **−4,142 MW, −23%**). 극단적 U자형 다이어널 프로파일 — 야간 강세: HE1 **18,204 MW** → 주간 최저: HE14 **7,284 MW** → 야간 급회복: HE22 **22,709 MW** → HE24 **24,701 MW**. HE24 수준은 10/14 HE24(19,359 MW) 대비 +5,342 MW 높음 — 10/16 이후 wind surge 예비 신호.

- **지역별 풍력**:
  - **GR_WEST (STWPF_BIDCLOSE)**: 야간 **9,774 MW(HE1)** → 주간 최저 **2,090 MW(HE14)** → 야간 강회복 **18,299 MW(HE24)**. 극단적 U형. **HE13-17 구간(2,090-3,703 MW) — SCI 바인딩 임계값(~2,000 MW) 근접**: HE14 2,090 MW는 임계값 90 MW 초과. STWPF 예보 하방 수정 시 실제 바인딩 진입 가능. 바인딩 발생 시 GR_WEST 발전 curtailment 및 West Hub 가격 압박. **congestion-analyst 긴급 참조 요망**.
  - **GR_NORTH (COPHSL_BIDCLOSE)**: 24h 평균 **1,078 MW**. 주간 최저 HE17 335 MW → 야간 회복 HE24 1,684 MW. 전반적으로 약한 기여.
  - **GR_COASTAL (STWPF_BIDCLOSE)**: 24h 평균 **1,296 MW**. 오후 HE17-18 **1,602 MW** 피크(해풍). 저녁 피크 구간 완충 미미.
  - **GR_SOUTH (STWPF_BIDCLOSE)**: 24h 평균 **1,491 MW**. HE19-21 구간 1,653-1,796 MW — 저녁 spike 부분 완충. 야간 HE1 2,403 MW 강세.

---

## Price View (정성 추론 — Smartbidder 미가용)

**[DEGRADED — Smartbidder MSAL CLIENT_SECRET EXPIRED, Day ~81]**
DA/RT 가격 예측, P(DA>RT), AS 클리어링 가격은 UNAVAILABLE.
이하 가격 추정은 Yes Energy BidClose 순부하 shape 기반 휴리스틱. 신뢰도: ±$20-30/MWh (피크 시간대), ±$5-10/MWh (오프피크). DA bid sizing에 직접 사용 금지.

| HE 구간 | 순부하 (MW) | 풍력 (MW) | 가격 압력 방향 | BESS 시사 |
|---------|------------|---------|--------------|----------|
| HE1-6 (야간) | 38,278-41,550 | 11,676-18,204 | 중저 — 야간 강풍 지원 | 충전 구간, $25-40/MWh |
| HE7-9 (아침 부하 급등) | 40,978-45,848 | 9,350-10,902 | 중 — 부하 급증, 태양 미투입, 풍력 약세 | 충전 마무리 / HE8 NL 45,848 MW 상방 압력 |
| HE10-14 (미드데이 솔라 피크) | 33,443-40,847 | 7,284-9,599 | 중저 — 태양광 15-22 GW 억제, GR_WEST 2-5 GW로 풍력 지원 약 | 충전 핵심 구간 (HE11 NL 33,443 MW 최저) |
| HE15-17 (오후, 풍력 최저-회복 초기) | 42,731-44,754 | 7,651-10,005 | 중고 — 태양 감소 + 풍력 여전히 낮음, 부하 피크 | AS 포지셔닝, 방전 준비 |
| **HE18 (태양 낙하, 풍력 회복 초기)** | **48,042** | **12,552** | **고 — 스파이크 진입** | **방전 개시** |
| **HE19 (최대 ramp, 순부하 피크)** | **52,856** | **15,118** | **고 — 최대 스파이크 (21 GW 아웃티지 + 솔라 소멸)** | **방전 핵심** |
| **HE20 (풍력 급증 개시)** | **51,438** | **17,496** | **고→중 — 풍력 +2,378 MW로 NL 즉시 하락** | **방전 조기 종료 검토** |
| HE21-24 (강풍 야간 surge) | 33,009-47,008 | 20,086-24,701 | 빠른 하락 — HE21 20GW+ 돌파, HE22-24 22-25 GW | 방전 조기 종료, HE22-24 재충전 |

**DA Energy 방향 추정 (Smartbidder 미가용)**:
- 24h 평균: **$38-53/MWh** (10/14 유사 순부하 평균 대비 소폭 하향 — 야간 강풍 압력)
- HE11 (솔라 피크·풍력 최저): **$20-35/MWh** (NL 33,443 MW, 솔라 19,349 MW 주도)
- HE14-17 (오후 풍력 최저 구간, GR_WEST 2,090-3,703 MW): **$35-55/MWh** — 풍력 지원 부재로 10/14 동시간대 대비 $5-10/MWh 상방 편향 가능
- HE18-19 (저녁 스파이크): **$55-100/MWh** (NL 48-53 GW, 21 GW 아웃티지)
- HE20 이후 빠른 하락: **$30-65 → $15-30/MWh** (풍력 급증 효과; HE22-24 22-25 GW 강풍)
- HE22-24 (야간 강풍): **$15-30/MWh** (ERCOT 총 풍력 22-25 GW — 저가 재충전 기회)

**AS 방향 (정성)**:
- **ECRS**: 아침 HE8→HE9 NL −4,870 MW (솔라 개시), HE9→HE10 −6,777 MW (솔라 급등) — 빠른 하향 조정. ECRS 수요 HE9-11 집중.
- **RRS**: HE18→HE19 단일시간 +4,814 MW — RT spike 트리거. 풍력 +2,566 MW 완충, 솔라 −10,189 MW 압도. RRS premium HE18-19 집중.
- **Non-Spin**: NL 최저 33,443 MW — extreme duck 아니므로 수요 제한적.
- **P(DA>RT)**: 추론 — HE19 P(DA<RT) 가능성(저녁 spike); HE11 P(DA>RT) 가능성(미드데이 솔라 억제 선반영)

---

## Key Drivers

1. **GR_WEST 극단적 다이어널 — SCI 바인딩 임계 90 MW 초과(HE14)**: GR_WEST STWPF가 HE14 2,090 MW로 SCI 바인딩 임계값 ~2,000 MW 90 MW 초과. HE12-17 구간 2,090-3,703 MW 범위 — 콘게스천 바인딩 발생 시 West Hub 발전 단가 상승, GR_WEST 생산 curtailment 가능. STWPF 예보 오차(±10-15%)를 감안하면 실제 HE14 GR_WEST가 1,800-2,400 MW 범위이므로 바인딩 진입 가능성 비무시. **congestion-analyst 긴급 참조 필요**.

2. **저녁 HE18→HE19 ramp +4,814 MW — 태양광 소멸 주도, 단 풍력이 일부 상쇄**: 태양광 12,932→2,743 MW(−10,189 MW)가 주요 트리거. 풍력 12,552→15,118 MW(+2,566 MW) 부분 완충. 10/14 HE18→HE19 +6,484 MW 대비 약화(−1,670 MW), 단 순부하 피크(52,856 MW) 수준은 유사. HE19→HE20에서 즉시 풍력 surge로 spike가 단일 시간(HE19)에 집중 후 즉시 종료 — 방전 창이 HE18-19로 좁음.

3. **풍력 야간 급등 — 10/16 저가 신호**: HE24 전체 풍력 24,701 MW(10/14 HE24 19,359 MW 대비 +5,342 MW). GR_WEST 단독 HE24 18,299 MW. 10/15 자정으로 접어들며 강풍 surge 지속 시 10/16 이른 아침 순부하가 30,000 MW 이하 하락 가능. 10/15 HE21-24 순부하 빠른 하락(47,008 → 33,009 MW)이 이미 예고. HE22-24 DA 가격 $15-30/MWh 예상 → BESS 야간 재충전 기회.

4. **부하 −4,128 MW (수요일→목요일) — 가을 기온 하락 가능성**: 67,623 MW(10/14) → 63,495 MW(10/15) = −6.1%. 단순 요일 효과만으로 설명하기 어려운 규모. GR_WEST HE24 급증(전형적 한랭 전선 통과 신호)과 패턴 일치 — 10/15 전선 통과로 기온 하락 + 야간 강풍 조합 가능. AG2 기온 예보 크로스체크 없어 확인 불가.

5. **21+ GW 아웃티지 지속 — 저녁 HE19 최저 20,864 MW**: HE19 저녁에 아웃티지가 20,864 MW로 일중 최저 — 일부 유닛 저녁 복귀 신호. 전체적으로 MORA baseline(6,911 MW)의 3.0배 수준. 비계획 trip 추가 시 HE19 순부하 피크 구간 예비력 타이트.

6. **태양광 소폭 개선(+1,785 MW vs 10/14) — 미드데이 충전 환경 개선**: 솔라 피크 22,384 MW. 미드데이 NL 최저 33,443 MW는 10/14의 35,522 MW보다 −2,079 MW 더 낮음 → BESS 미드데이 충전 환경 소폭 개선. 단, GR_WEST 극저치(HE14 2,090 MW) 때문에 태양광 시간대 가격이 10/14보다 높을 수 있어 충전 비용 증가 가능성.

---

## Data Source Cross-Check

- **Smartbidder vs 자체 추론**: [DEGRADED — N/A, Day ~81]. 가격·AS·P(DA>RT) 정량 비교 불가.
- **AG2 vs Yes Energy**: AG2 미호출. 부하 크로스체크 없음. 10/15 부하 −4,128 MW 급락은 AG2 WSI 독립 확인 요망 (기온 변화 여부). 부하 단독 소스이므로 ±2-3 GW 불확실성 존재.
- **Enverus vs Yes Energy**: Enverus 미호출. 아웃티지·순부하 크로스체크 없음.
- **GR_WEST 2,090 MW(HE14) — SCI flag (단일 소스)**: Yes Energy STWPF 기준. 실제 바인딩 여부는 congestion-analyst 모델 및 shift factor 분석 필요. STWPF 예보 오차 범위 내에서 실제 HE14가 1,800-2,400 MW 가능.
- **10/14 브리핑 vs 실측**: 실측 미수신 (Tenaska Day 29+, Smartbidder Day ~81). 정량 검증 불가.

---

## Risks / Watch

1. **GR_WEST SCI 바인딩 리스크 (경보)**: HE14 2,090 MW — SCI 임계값 90 MW 초과. STWPF 하방 수정 시 실제 바인딩 진입 가능. HE12-17 구간 전체 위험 범위(2,090-3,703 MW). 바인딩 발생 시 GR_WEST 내 BESS curtailment 가능성. congestion-analyst 즉시 검토 요청.

2. **저녁 HE19 spike 강도 — 아웃티지 추가 리스크**: HE19 순부하 52,856 MW는 Scarcity Cliff(60,000 MW) 미달. 비계획 trip 1-2 GW + 풍력 하향 수정 2-3 GW 동시 발생 시 NL 56,000-58,000 MW로 상승 — 가격 $100-150+ 가능. 방전은 HE18-19 단기 집중 전략 유효.

3. **방전 창 HE18-19로 좁음**: HE20부터 풍력이 즉시 급등하며 NL이 하락. HE20 방전은 가격 하락 리스크가 있음. bess-optimizer는 HE19 단일 시간 집중 방전 또는 HE18-19 분산 방전 중 선택 필요.

4. **풍력 야간 surge 신뢰도**: HE24 GR_WEST 18,299 MW 예보는 장시간 선행 예측. 실제 surge가 지연되면 HE22-23 가격 $30-40/MWh 지속(당초 $15-30 예상 대비 상방). BESS 야간 충전 진입 시점 판단에 중요.

5. **Smartbidder 미가용 지속 (운영 리스크)**: Day ~81. AS 예측·P(DA>RT) 없이 운영 중. bess-optimizer는 SCI 플래그 포함 순부하 shape 기반 방향 수립 필요. Ascend rep 갱신 긴급 요청 지속.

---

## 시간대별 데이터 요약

| HE | 부하(MW) | 순부하(MW) | 태양광(MW) | 풍력(MW) | GR_WEST(MW) | 아웃티지(MW) | Peak구분 |
|----|---------|----------|----------|--------|------------|-----------|---------|
| 1 | 59,060 | 40,163 | 0 | 18,204 | 9,774 | 21,120 | OFFPEAK |
| 2 | 56,542 | 38,706 | 0 | 17,168 | 9,510 | 21,120 | OFFPEAK |
| 3 | 54,682 | 38,278 | 0 | 15,829 | 8,764 | 21,120 | OFFPEAK |
| 4 | 53,481 | 38,525 | 0 | 14,395 | 7,893 | 21,120 | OFFPEAK |
| **5** | **53,236** | 39,599 | 0 | 13,147 | 7,273 | 21,120 | OFFPEAK |
| 6 | 53,678 | 41,550 | 0 | 11,676 | 6,483 | 21,120 | OFFPEAK |
| 7 | 55,483 | 44,150 | 0 | 10,902 | 6,266 | 21,226 | WDPEAK |
| 8 | 56,323 | 45,848 | 276 | 9,812 | 5,631 | 21,351 | WDPEAK |
| 9 | 57,058 | 40,978 | 6,191 | 9,350 | 5,244 | 21,532 | WDPEAK |
| **10** | 59,660 | 34,201 | 15,042 | 9,599 | 5,028 | 21,532 | WDPEAK |
| **11** | 62,904 | **33,443** | 19,349 | 9,154 | 4,426 | 21,535 | WDPEAK |
| **12** | 65,992 | 35,932 | 20,769 | 8,282 | 3,466 | 21,534 | WDPEAK |
| 13 | 68,902 | 38,656 | 21,568 | 7,603 | 2,648 | 21,473 | WDPEAK |
| **14** | 71,644 | 40,847 | **22,384** | **7,284** | **2,090** | 21,473 | WDPEAK |
| 15 | 73,765 | 42,731 | 22,258 | 7,651 | 2,201 | 21,425 | WDPEAK |
| 16 | 75,169 | 44,037 | 21,191 | 8,763 | 2,917 | 21,425 | WDPEAK |
| **17** | **75,642** | 44,754 | 19,730 | 10,005 | 3,703 | 21,375 | WDPEAK |
| **18** | 74,501 | 48,042 | 12,932 | 12,552 | 5,872 | 21,070 | WDPEAK |
| **19** | 71,633 | **52,856** | 2,743 | 15,118 | 8,378 | **20,864** | WDPEAK |
| 20 | 69,764 | 51,438 | 17 | 17,496 | 10,707 | 20,964 | WDPEAK |
| 21 | 68,053 | 47,008 | 0 | 20,086 | 13,406 | 20,472 | WDPEAK |
| 22 | 65,546 | 41,845 | 0 | 22,709 | 15,885 | 20,472 | WDPEAK |
| 23 | 62,286 | 37,574 | 0 | 23,565 | 17,192 | 20,472 | OFFPEAK |
| **24** | 58,877 | 33,009 | 0 | **24,701** | **18,299** | 20,568 | OFFPEAK |
| **AVG** | **63,495** | **41,424** | **7,685** | **13,544** | **7,627** | **21,145** | |

---

*데이터 기준: Yes Energy BidClose D+1 forecast (2026-10-14 fetch). Smartbidder MSAL 만료 Day ~81 — 가격 예측 미가용 [PARTIAL]. AG2/Enverus 미호출. 모든 시각 CT (America/Chicago). Spread 부호: DA−RT, 양수 = short DA signal.*
