# ERCOT D+1 (2026-10-21) Market Briefing

**Prepared**: 2026-10-20 (CT) | **Data vintage**: Yes Energy BidClose ~12:20 UTC, Tyba GKS forecast, Enverus ~11:40 UTC  
**Data sources confirmed real (not mock)**: Yes Energy CSV, Tyba GKS CSV, Enverus CSVs all present in `shared/data/raw/`  
**AG2 data**: 데이터 없음 (shared/data/raw/ag2/ 파일 미생성 — fetch 미완료)  
**Hub-specific prices (HB_HOUSTON, HB_WEST, HB_NORTH)**: 데이터 없음 (Tyba 예측 node = GKS_BESS_RN; hub-level LMP 미제공)

---

## Headline

- 10월 하순 가을 shoulder 시즌. 태양광이 정오 28.6 GW로 정점 후 HE18~19 급격히 소멸 → net load HE18→HE19 +11,257 MW 급등. Tyba DA HE19 $136.73, HE20 $107.19로 1일 최고가. 오전 offpeak(HE01-09)는 RT > DA P50 view (P(RT>DA) 60-75%)로 morning DA cheap / RT premium 구조. 오후~저녁 AS 시장(NSPIN, ECRS)도 타이트 — HE20-22 NSPIN $8-12/MWh대, ECRS $1.9-4.1/MWh로 post-peak reserve margin 압박 뚜렷.

---

## Demand & Supply

- **Load (Yes Energy BidClose)**: WZ_ERCOT 24h 평균 52,464 MW. 피크 HE17 62,289 MW / HE18 62,113 MW. 오프피크 최저 HE04 43,094 MW. 전형적인 가을 weekday 프로파일.
- **Enverus Load**: 24h 평균 53,189 MW (Yes Energy 대비 +726 MW). 피크 HE18 63,347 MW로 Yes Energy보다 약 1,100 MW 높은 고점 예측. 상방 부하 리스크 존재.
- **Net Load (Yes Energy BidClose)**: 24h 평균 35,429 MW. 태양광 정점에 HE11 최저 20,082 MW까지 하락(역경사 피크 구간). 이후 HE18 41,990 MW → HE19 53,247 MW(+11,257 MW) 급등 — 저녁 ramp가 DA 스파이크의 직접 원인.
- **Total Resource Cap Out**: 평균 24,246 MW (최대 HE08 24,991 MW). 피크 시간대 24 GW 이상 강제정지 — 유효 열원용량 제약이 저녁 타이트 기조를 뒷받침.

---

## Renewable Generation

- **Solar (ERCOT COPHSL BidClose)**: 24h 평균 10,101 MW (야간 포함). 정점 HE12 28,568 MW. HE18 16,458 MW → HE19 2,995 MW로 1시간 내 급감. Enverus도 HE18(시작) 19,451 MW → HE19(시작) 4,151 MW로 같은 패턴이나 sunset ramp를 약 1시간 늦게 보는 경향(sunset lag). Yes Energy 대비 Enverus는 HE16-18 구간 태양광 소멸이 늦어 net load 피크를 HE19→HE20으로 약간 이동시키는 효과.
- **Wind (ERCOT COPHSL BidClose)**: 24h 평균 6,222 MW. 야간 최대 HE01 12,662 MW → 오후 최저 HE14 1,527 MW. 오후 태양광 감소 구간과 풍력 오후 lull이 동시 발생 → HE14-17 공급 갭 집중.
  - GR_WEST STWPF: 평균 3,835 MW, HE15-16 오후 최저 867-888 MW (전체 GR_WEST 설비 대비 극히 저조).
  - GR_NORTH: 평균 394 MW (약세; HE14 4.6 MW 사실상 무풍).
  - GR_COASTAL: 평균 649 MW, 상대적으로 안정적 (일교차 없이 600-900 MW 유지).
  - GR_SOUTH: 평균 457 MW, 오후 최저 HE14 97 MW (극히 약세).
- **Enverus Wind**: 24h 평균 9,063 MW (Yes Energy 6,222 MW 대비 +2,841 MW). 야간(HE01) Enverus 17,234 MW vs Yes Energy 12,662 MW — 4,572 MW 갭. 이 차이가 맞다면 야간 net load가 대폭 낮아지고(가격 하방 압력) 오전 offpeak RT 스파이크 리스크도 완화. 두 소스 간 가장 큰 불일치 항목으로 판단 유보 필요.

---

## Price View

- **DA Energy (Tyba GKS_BESS_RN P50)**: 24h 평균 $45.6/MWh. WDPEAK(HE08-22) 평균 $52.9/MWh, OFFPEAK 평균 $33.4/MWh.
  - 최고 2시간: HE19 $136.73 / HE20 $107.19 — 태양광 소멸 직후 저녁 ramp spike.
  - 최저 2시간: HE10 $23.87 / HE11 $24.02 — 태양광 최대 공급으로 net load 최저.
  - HE18 $77.93 — spike 전구간으로 방전 시작 target.
- **RT Energy (Tyba P50)**: 24h 평균 $40.1/MWh. 오전 구간 DA < RT (HE01-11): RT $25-45/MWh > DA $24-36/MWh. 저녁 구간 DA >> RT (HE16-22): DA $48-137 vs RT $41-63 — RT의 spike 규모가 DA보다 제한적.
- **P(DA>RT) / P(RT>DA)**: 오전 HE05-07 P(RT>DA)=70-75% (RT premium 가능성 높음, DA 저가 매수 유리 구간). 저녁 HE19 P(DA>RT)=94.9%, HE20 90.6% — DA 스파이크가 RT를 압도할 확률 매우 높음.
- **DA-RT spread (mean)**: $5.5/MWh 양수 → DA가 평균적으로 비쌈. Spread 부호 규칙(DA−RT): positive → short DA / long RT 시그널. 단, HE01-11에서는 spread 음수 구간으로 long DA / short RT 기회.
- **HB_HOUSTON / HB_WEST / HB_NORTH**: 데이터 없음 (제공 데이터셋에 hub LMP 없음).

---

## AS Market View

DA AS 예측 (Tyba GKS P50, $/MW/h):

| 항목 | 피크 시간 | 피크값 | 비고 |
|---|---|---|---|
| NSPIN | HE21 | $11.71 | HE20($8.11), HE22($10.70) 포함 매우 높음 |
| ECRS | HE22 | $4.10 | HE21 $3.45; post-peak reserve 압박 |
| REGDN | HE18 | $4.94 | HE17 $4.32; 저녁 ramp 구간 고조 |
| REGUP | HE21 | $2.66 | 상대적으로 낮은 편 |
| RRS | HE21 | $1.59 | 소폭 상승 |

- NSPIN과 ECRS 저녁 구간 급등이 두드러짐 → post-peak(HE20-22) 공급 타이트, reserve margin 얇음을 시사. HE20-22 방전 후 NSPIN/ECRS 용량 제공 전략 유효할 가능성.
- REGDN HE17-18 상승 → evening ramp 기간 down-regulation 수요 증가 (태양광 급감 속 thermal ramp-up 과잉 방지).
- RT AS 예측은 Tyba 미제공.

---

## Enverus / Yes Energy 예측치 비교

| 항목 | Yes Energy BidClose | Enverus STPF | 차이 | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 52,464 MW | 53,189 MW | Enverus +726 MW | 작은 격차; Enverus 상방 |
| Load 피크 | HE17 62,289 MW | HE18 63,347 MW | Enverus +1,058 MW | Enverus 피크 1시간 늦고 높음 |
| Solar 24h 평균 | 10,101 MW | ~10,280 MW | Enverus 약 +180 MW | 거의 동일; Enverus HE16-18 늦게 지속 |
| Wind 24h 평균 | 6,222 MW | 9,063 MW | Enverus +2,841 MW | 가장 큰 불일치. Enverus 야간 17 GW vs Yes 12.7 GW |
| Net load 최저 | HE11 20,082 MW | HE11 21,141 MW | 유사 | 동일 시간대 solar 억제 |

- 핵심 갭: **Enverus 풍력이 Yes Energy보다 약 2.8 GW 높음**. 만약 Enverus 쪽이 맞다면 야간~새벽 가격 하방, 오전 RT premium 폭 축소 가능. Yes Energy 쪽이 맞다면 야간 타이트한 공급 → RT premium 유지.
- 부하 갭(+726 MW)은 크지 않으며 가격에 미치는 영향 제한적.

---

## Key Drivers

- **10월 하순 가을 패턴**: 일조시간 단축(HE08 일출, HE19 일몰 근사)으로 solar ramp 구간이 하절기보다 좁음. Solar peak는 HE12로 앞당겨져 HE18 이후 급소멸.
- **오후 풍력 lull 심화**: GR_WEST HE15 867 MW, GR_SOUTH HE14 97 MW — 오후 solar 감소와 겹치는 공급 약세 시간대로 HE14-18 가격 step-up의 물리적 배경.
- **24 GW 강제정지**: 전체 thermal capacity 대비 높은 outage 수준이 저녁 공급 여력을 제한. Reserve margin 스트레스가 HE19-21 NSPIN/ECRS 급등으로 반영됨.
- **congestion 시그널**: GR_WEST 오후 풍력 극히 약함 → 풍력 transmission constraint 완화(바람이 없으므로 congestion 발생 조건 자체 감소). 그러나 정확한 constraint binding 확률은 congestion-analyst 참조 필요.

---

## Risks / Watch

1. **Enverus 풍력 예측 vs Yes Energy 괴리 (+2.8 GW)**: 두 소스 중 어느 쪽이 실제에 가까운지가 야간~오전 RT 가격 방향성 핵심 변수. ERCOT STWPF 실시간 업데이트 모니터링 필요.
2. **Outage 변동**: 현재 평균 24.2 GW — 장내 추가 outage 발생 시 HE19-21 spike 강도 증폭 가능.
3. **Evening ramp (HE18→19) spike 규모 불확실성**: Tyba DA P50 $136.73이나 실제 DA clearing은 bidding 참여 수준에 따라 변동 폭 큼. P(DA>RT)=94.9%이므로 DA 방향은 명확하나 absolute level 리스크 존재.
4. **태양광 소멸 시점 불확실성**: Enverus는 HE18(시작) 기준 태양광을 Yes Energy보다 ~3 GW 더 많이 예측(19,451 vs 16,458 MW). Sunset 1시간 지연 view → ramp 피크가 HE20으로 이동 가능성.
5. **AS RT 가격 미제공**: Tyba RT AS 예측 없음. DA AS 포지션 결정 후 RT AS spread는 실시간 대응 필요.

---

*Data leakage check: Yes Energy fetched ~12:20 UTC (D-1 07:20 CT), Enverus ~11:40 UTC (D-1 06:40 CT), Tyba D+1 forecast vintage 미기재. 모두 DAM bid cutoff (10:00 CT) 이전 vintage 확인.*
