# ERCOT D+1 (2026-10-23) Market Briefing

**Prepared**: 2026-10-22 07:30 CT | **Agent**: market-analyst
**Data vintage**: Yes Energy BidClose ~12:28 UTC, Tyba GKS forecast, Enverus ~06:40-07:01 UTC, AG2 WSI ~07:00 CT
**Data sources confirmed real (not mock)**: All files present in `shared/data/raw/` — Yes Energy `2026-10-23_summary.json` + CSV, Tyba `2026-10-23_GKS_forecast.csv`, Enverus 4 CSVs, AG2 4 CSVs
**Hub-specific prices (HB_HOUSTON, HB_WEST, HB_NORTH)**: Tyba 예측 node = GKS_BESS_RN 단일; hub-level LMP 미제공

---

## Headline

- 10/23(금) 가을 shoulder 시즌. 어제(10/22) 대비 풍력이 약 2배(15,625 MW vs 8,044 MW)로 급증 — 한랭전선 유입 시그널. DA 24h 평균 $32.5/MWh로 어제 $38.67 대비 -$6.2 하락. 그럼에도 저녁 HE19 DA $55/HE18 $48은 태양광 소멸 + 25 GW 열원 정지 구조로 ramp spike는 유효. 핵심 관전 포인트: HE11-12 net load 최저 13-15 GW(역사적 저점 수준) 이후 HE19 ~40 GW까지 25 GW ramp — RT > DA lean(P=42-45%) 및 HE21-22 NSPIN $5.7-5.8/MWh.

---

## Demand & Supply

- **Load (Yes Energy BidClose WZ_ERCOT)**: 24h 평균 54,019 MW. 피크 HE17-18 64,705 MW / 최저 HE04-05 44,382 MW. 어제 브리핑 예측 53,732 MW 대비 +287 MW 소폭 증가. 10월 하순 금요일 전형적 weekday 수요 프로파일.
- **AG2 (WSI Trader) Load**: 24h 평균 ~55,230 MW. 피크 HE17 65,359 MW. Yes Energy 대비 +1,211 MW 상방 — 3개 소스 중 AG2가 가장 높은 부하 view.
- **Enverus Load**: 24h 평균 ~54,899 MW. 피크 HE17 64,591 MW. Yes Energy 대비 +880 MW. Yes Energy < Enverus < AG2 순의 수요 계층 구조 유지.
- **Net Load (Yes Energy BidClose)**: 24h 평균 27,291 MW (어제 34,677 MW 대비 -7,386 MW 급감 — 풍력 급증 직접 효과). 최저 HE12-11 최소 15,056 MW, 최대 HE20-19 39,953 MW. 일중 진폭 24,897 MW로 매우 가파른 duck curve. Enverus net load 24h 평균 ~27,285 MW — 두 소스 사실상 동일 (net load 추정 일치).
- **Total Resource Cap Out**: 24h 평균 24,581 MW (범위 21,857-25,462 MW, 피크 HE12-11). 약 25 GW 정지 물량 지속 — 가을 정비 시즌 정점. 유효 공급 기반 제약은 전날과 동일 수준 유지.

---

## Renewable Generation

### Solar Calibration Check (Oct-Mar 필수 — P0 프로세스 항목)

- Yes Energy 태양광 피크: 27,794 MW > 22,000 MW 임계값 → 보정 적용 의무
- 보정 계수: 0.85 (2026-10-17 learnings에서 확립된 Oct-Mar 계통적 +15% 과대추정)
- **보정 후 태양광 피크: 27,794 x 0.85 = 23,625 MW (PRIMARY VIEW)**
- Net load floor 보정: Yes Energy HE12 최저값 15,056 MW + 태양광 하향 조정분 ~4,169 MW = **~19,225 MW (PRIMARY net load floor)**
- DA 충전 가격 기준: HE11-12 Tyba P50 $18-19/MWh는 과도하게 낮을 가능성. 실제 net load floor ~19,000 MW 기준 $23-27/MWh가 더 현실적인 DA 충전 가격 추정.
- Gross DA spread 계산에는 반드시 보정 후 충전 가격 사용.

### Solar

- **Solar (ERCOT COPHSL BidClose, YES Energy)**: 24h 평균 9,793 MW (야간 포함). 피크 HE14-15 27,794 MW. Enverus는 HE11-12 피크 최대 28,910 MW로 비슷한 수준이나 peak timing 2-3h 빠름.
- **보정 후 실질 피크**: 약 23,625 MW (YE 보정) — 이것을 downstream 에이전트의 PRIMARY 태양광 view로 사용할 것.
- 태양광은 HE07 이후 급등하여 HE14에 정점, HE18 이후 급락 → 저녁 net load ramp의 직접 원인.

### Wind

- **Wind (ERCOT COPHSL BidClose)**: 24h 평균 15,625 MW. 어제 8,044 MW 대비 **+7,581 MW (+94%)** — 한랭전선 통과 시그널. 피크 HE24-23 22,129 MW, 최저 HE11-10 10,563 MW. 낮에도 10+ GW 유지로 10월 전형적 야간 강세 / 낮 약세 패턴보다 훨씬 풍부한 바람.
  - **GR_WEST STWPF**: 24h 평균 10,759 MW (ERCOT 전체 풍력의 약 69%). 피크 HE24-23 14,402 MW, 낮 최저 HE11-10 8,233 MW — 낮에도 8 GW 유지 (어제 GR_WEST 5,208 MW 대비 대폭 개선).
  - **GR_NORTH COPHSL**: 24h 평균 1,139 MW. 피크 HE24-23 2,069 MW. 어제 492 MW 대비 +647 MW — 개선.
  - **GR_COASTAL STWPF**: 24h 평균 822 MW. 피크 HE18-19 1,724 MW. 소폭 증가.
  - **GR_SOUTH STWPF**: 24h 평균 1,107 MW. 피크 HE22-21 2,249 MW. 소폭 증가.
- **Enverus vs Yes Energy Wind 갭**: Enverus 24h 평균 ~17,459 MW vs Yes Energy 15,625 MW (+1,834 MW, +12%). 갭 규모는 어제 +2,314 MW 대비 축소 — 두 소스 수렴 중. 특히 야간 HE23-24: Enverus ~24,857 MW vs Yes Energy 22,129 MW (~2,728 MW 차). 여전히 야간 가격 방향에 불확실성 있으나 갭 규모는 상대적으로 관리 가능.

---

## Price View

**DA Energy (Tyba GKS_BESS_RN P50)**:
- 24h 평균: **$32.47/MWh** (어제 $38.67 대비 -$6.2 — 풍력 급증 효과)
- On-peak HE7-22 평균: ~$33.5/MWh | Off-peak HE23-24+HE1-6 평균: ~$30.3/MWh
- **최고 2시간**: HE19 $55.06 / HE18 $47.76 — 태양광 소멸 + net load ramp 집중 구간
- **최저 2시간**: HE11 $18.01 / HE12 $19.14 — 보정 전 YE 태양광 최대 공급 시점. **보정 후 실제 충전 가격은 $23-27/MWh로 재추정 필요** (net load floor ~19,225 MW 기준).
- HE20 $46.76 / HE21 $41.93으로 저녁 후반 급속 하락.

**RT Energy (Tyba P50)**:
- 24h 평균: **$32.75/MWh**. DA-RT 24h 평균 spread = -$0.28 (사실상 flat).
- HE18: DA $47.76 vs RT $51.16 → **RT premium +$3.40** (P(RT>DA)=0.426)
- HE19: DA $55.06 vs RT $58.42 → **RT premium +$3.36** (P(RT>DA)=0.428)
- HE20: DA $46.76 vs RT $51.60 → **RT premium +$4.84** (P(RT>DA)=0.449)
- HE21: DA $41.93 vs RT $39.54 → DA premium +$2.39 (P(DA>RT)=0.619) — 저녁 후반 역전
- HE22: DA $39.80 vs RT $35.20 → DA premium +$4.60 (P(DA>RT)=0.650)
- **P(DA>RT) 고확률 구간**: HE22 65.0%, HE17 62.2%, HE08 61.9%, HE07 57.3%, HE21 61.9% — 아침 morning ramp 및 저녁 후반 post-peak
- **P(RT>DA) 고확률 구간**: HE01 59.3%, HE03 58.6%, HE04 59.3%, HE11 58.9%, HE10 61.3% — 야간/이른 아침 및 태양광 최대 midday 구간
- 저녁 HE18-20의 RT > DA lean은 P=42-45%로 과반 미달. "mild RT bias" 수준 — directional call 아님. 단, spread 폭(-$3 ~ -$5)은 유의미.

---

## AS Market View

DA AS 예측 (Tyba GKS P50, $/MW/h):

| 항목 | 피크 시간대 | 피크값 | 비고 |
|---|---|---|---|
| NSPIN | HE22 | $5.80 | HE21 $5.74, HE20 $4.52, HE23 $5.22 — 어제 $17-18 대비 대폭 하락. 풍력 15+ GW로 reserve margin 크게 개선. |
| ECRS | HE22 | $1.73 | HE21 $1.52, HE23 $1.26 — 어제 HE22 $6.20 대비 급락. |
| REGDN | HE08 | $2.74 | HE07 $2.41, HE18 $2.46 — 아침 solar ramp + 저녁 load ramp 시 regulation down 수요 양분. |
| REGUP | HE22 | $1.44 | HE21 $1.43, HE20 $1.39 — 저녁 후반 소폭 집중. |
| RRS | HE22 | $0.74 | HE21 $0.70, HE20 $0.55 — 전반적으로 낮은 수준. |

**AS 종합**: 풍력 급증 효과로 NSPIN/ECRS 값이 어제 대비 급락 (NSPIN: $17-18 → $5.7-5.8, ECRS: $6.2 → $1.7). 공급 여력이 크게 개선되어 scarcity signal 거의 없음. REGDN은 HE07-08 아침 solar ramp 구간에서 여전히 상대적으로 높음($2.4-2.7) — 빠른 태양광 증발/증가 시 regulation 수요 유발. 비교: 어제 AS가 HE21-22에 집중된 것과 달리, 오늘은 전반적으로 낮은 수준 분산.

---

## Forecast Sources 비교 요약

| 항목 | Yes Energy BidClose | AG2 (WSI) | Enverus | 갭 요약 | 시사점 |
|---|---|---|---|---|---|
| Load 24h avg | 54,019 MW | ~55,230 MW | ~54,899 MW | AG2 상방 +1,211 MW vs YE | 3개 소스 모두 54-55 GW 범위 일치. 방향 합의. |
| Net Load avg | 27,291 MW | 미집계 | ~27,285 MW | YE ≈ Enverus | 재생에너지 반영 후 net load 합의 → 가격 분포 신뢰도 높음 |
| Solar peak | 27,794 MW (미보정) → **23,625 MW (보정)** | N/A | ~28,910 MW | Enverus 소폭 상방 | YE 보정 후 YE ~23,625 vs Enverus ~29 GW — 여전히 큰 갭. **PRIMARY는 보정 YE값 사용**. |
| Wind avg | 15,625 MW | AG2 windcast 별도 파일 미집계 | ~17,459 MW | Enverus 상방 +1,834 MW | 갭 축소(어제 +2,314 MW). 야간 불확실성 잔존하나 방향 일치. |

**AG2 로드 비교**: AG2 WSI 55,230 MW (10/23 D+1 예측) vs Yes Energy 54,019 MW → +1,211 MW 갭. AG2가 이번에도 가장 높은 수요 view. 과거 learnings 기준으로 AG2가 상방에 치우치는 경향이 있으나, 실제 결과 없이 판단 보류.

---

## Key Drivers

- **풍력 급증 (핵심 드라이버)**: 어제 8,044 MW에서 15,625 MW로 +94% 급증. GR_WEST가 10.8 GW 평균으로 주도. 한랭전선이 West Texas를 통과하면서 야간까지 강풍 유지 예상. 이 단일 변수가 DA avg를 어제 대비 -$6.2/MWh 낮추는 주된 원인.
- **깊은 duck curve**: 태양광 보정 후 피크 ~23,625 MW + 높은 풍력 → net load 최저 ~19,225 MW(보정 기준). HE12→HE19: 약 21 GW ramp(보정 기준). 오후 후반 신속한 충전창을 지나 저녁 빠른 방전 기회 구조 유지.
- **25 GW 열원 정지 지속**: 유효 공급 기반 제약은 전날과 동일. 그러나 풍력이 이를 상쇄하여 실효 reserve margin은 전날보다 훨씬 양호. NSPIN $5.7-5.8이 이를 반증.
- **금요일 shoulder 날씨**: DFW 기준 최고 84°F(평년 대비 +8°F) — 냉방 수요 제한적. 풍속 HE17-18 9-10 mph로 오후 load 상승분을 약간 억제.
- **저녁 RT > DA 구조 mild lean**: HE18-20 DA-RT spread -$3 ~ -$5/MWh. P(RT>DA)=42-45% — 과반 미달이나 방향성은 RT 상방. Net load ramp가 예측보다 빠르거나 GR_WEST가 HE16-17에 일시 약화되면 RT spike 확대 가능성.

---

## Risks / Watch

1. **GR_WEST 오후 일시 약화 리스크**: 현재 BidClose는 낮 최저 8,233 MW(HE10-11). 전일 대비 크게 개선됐지만, 한랭전선 통과 후 풍향 변화로 GR_WEST가 HE14-17 구간에 2-3 GW 낮아질 경우 HE18-19 RT spike 확대 가능.
2. **Solar 실제 vs 예측 갭**: Enverus 28,910 MW vs 보정 YE 23,625 MW — 5,285 MW 차이. 실제 태양광이 Enverus 쪽에 가까우면 net load floor는 더 낮아지고 midday DA 가격은 더 하락 (Tyba 예측보다 낮은 HE11-12 실적 가능). 충전 타이밍 판단에 영향.
3. **야간 wind 상단 불확실성**: Yes Energy HE24-23 22,129 MW vs Enverus ~24,857 MW. HE01-04 가격은 Enverus 추가 상방 시 $25 이하 가능성. 전날에 비해 갭 규모 축소 — 관리 가능 수준.
4. **Tenaska PTP 데이터 공백 지속 (Day 34+)**: 실적 기반 가격 보정 루프 여전히 미작동. NSPIN 실제 clearing 가격, RT LMP 실적 모두 미확인 상태. ERCOT RTMIDP 공개 fetch 스크립트 미구현(P1, 5회 이상 연기).
5. **이번 주 금요일 → 주말 transition**: 토요일 부하 패턴으로 전환 — 다음 날(10/24) 수요 4-5% 하락 예상. 금요일 후반 HE23-24 bid 시 주말 bid 병합 확인 필요.

---

## 데이터 품질

| 소스 | 파일 | 상태 |
|---|---|---|
| Yes Energy BidClose | `shared/data/raw/yes-energy/2026-10-23_summary.json` | 정상 (fetch 12:28 UTC) |
| Tyba GKS P50 | `shared/data/raw/tyba/2026-10-23_GKS_forecast.csv` | 정상 (D-1 이전 발행) |
| Enverus Load/Net Load | `shared/data/raw/enverus/2026-10-23_load_fc.csv`, `_net_load_fc.csv` | 정상 (fetch 07:01 UTC) |
| Enverus Solar/Wind | `shared/data/raw/enverus/2026-10-23_solar_stpf.csv`, `_wind_stpf.csv` | 정상 (fetch 06:40-06:43 UTC) |
| AG2 WSI Trader | `shared/data/raw/ag2/2026-10-23_load_regions.csv` 외 4개 | 정상 — **이번 사이클 AG2 복구. 4개 파일 모두 존재.** |
| Yes Energy hourly CSV | `shared/data/raw/yes-energy/2026-10-23.csv` | 파일 존재 (summary JSON 집계로 확인) |
